# Imported from MATPOWER Case Format
mpc.version
2
mpc.version.end

# System MVA base
mpc.baseMVA
100
mpc.baseMVA.end

# Bus data: bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus
         1         1       0.000000       0.000000       0.000000       0.000000         1       0.996430      -0.853210     220.000000         1       1.110000       0.950000
         2         1       0.000000       0.000000       0.000000       0.000000         1       0.994589      -0.362862     220.000000         1       1.110000       0.950000
         3         1       0.000000       0.000000       0.000000       0.000000         1       0.968454     -30.198581     220.000000         1       1.110000       0.950000
         4         1       0.000000       0.000000       0.000000       0.000000         1       0.967230      -9.024845     220.000000         1       1.110000       0.950000
         5         1       0.000000       0.000000       0.000000       0.000000         1       0.984676     -22.165717     220.000000         1       1.110000       0.950000
         6         1       0.000000       0.000000       0.000000       0.000000         1       0.972385     -15.537187     400.000000         1       1.050000       0.950000
         7         1       0.000000       0.000000       0.000000       0.000000         1       0.969176     -24.789914     220.000000         1       1.110000       0.950000
         8         1       0.000000       0.000000       0.000000       0.000000         1       0.979102     -11.614160     400.000000         1       1.050000       0.950000
         9         1       0.000000       0.000000       0.000000       0.000000         1       0.965193     -18.904138     400.000000         1       1.050000       0.950000
        10         2      12.230000       9.000000       0.000000       0.000000         1       1.000000     -23.316259     220.000000         1       1.110000       0.950000
        11         1       0.000000       0.000000       0.000000       0.000000         1       0.974506      -7.283278     220.000000         1       1.110000       0.950000
        12         1       0.000000       0.000000       0.000000       0.000000         1       0.964946     -27.322908     220.000000         1       1.110000       0.950000
        13         1       0.000000       0.000000       0.000000       0.000000         1       0.972689     -24.790388     220.000000         1       1.110000       0.950000
        14         1       0.000000       0.000000       0.000000       0.000000         1       0.969708      -5.053184     220.000000         1       1.110000       0.950000
        15         1       0.000000       0.000000       0.000000       0.000000         1       0.946317     -17.934598     400.000000         1       1.050000       0.950000
        16         2      54.880000     100.000000       0.000000       0.000000         1       1.000000      -0.244044     220.000000         1       1.110000       0.950000
        17         2      77.000000     150.000000       0.000000       0.000000         1       1.000000       0.668303     220.000000         1       1.110000       0.950000
        18         3     153.000000     350.000000       0.000000       0.000000         1       1.000000       0.000000     400.000000         1       1.050000       0.950000
        19         1       0.000000       0.000000       0.000000       0.000000         1       0.974481     -26.156054     220.000000         1       1.110000       0.950000
        20         1       0.000000       0.000000       0.000000       0.000000         1       0.994884      -2.159033     400.000000         1       1.050000       0.950000
        21         1       0.000000       0.000000       0.000000       0.000000         1       0.970697     -25.338993     220.000000         1       1.110000       0.950000
        22         1       0.000000       0.000000       0.000000       0.000000         1       0.973153     -13.391320     220.000000         1       1.110000       0.950000
        23         1       0.000000       0.000000       0.000000       0.000000         1       0.990098     -18.875740     220.000000         2       1.110000       0.950000
        24         1       0.000000       0.000000       0.000000       0.000000         1       0.991191     -13.562992     220.000000         2       1.110000       0.950000
        25         1       0.000000       0.000000       0.000000       0.000000         1       0.993484     -11.921216     220.000000         2       1.110000       0.950000
        26         1       0.000000       0.000000       0.000000       0.000000         1       0.985349     -22.246514     220.000000         2       1.110000       0.950000
        27         1       0.000000       0.000000       0.000000       0.000000         1       0.982852     -10.971240     220.000000         2       1.110000       0.950000
        28         1       0.000000       0.000000       0.000000       0.000000         1       0.982828     -10.965830     220.000000         2       1.110000       0.950000
        29         2      25.980000      60.000000       0.000000       0.000000         1       1.000000     -17.176066     220.000000         2       1.110000       0.950000
        30         2      25.980000      60.000000       0.000000       0.000000         1       1.000000     -17.176625     220.000000         2       1.110000       0.950000
        31         2      20.980000      50.000000       0.000000       0.000000         1       1.000000     -12.272028     400.000000         2       1.050000       0.950000
        32         1       0.000000       0.000000       0.000000       0.000000         1       0.999583     -12.312706     400.000000         2       1.050000       0.950000
        33         1       0.000000       0.000000       0.000000       0.000000         1       0.978517     -11.916511     220.000000         2       1.110000       0.950000
        34         1       0.000000       0.000000       0.000000       0.000000         1       1.005175     -11.591784     400.000000         2       1.050000       0.950000
        35         1       0.000000       0.000000       0.000000       0.000000         1       1.005178     -11.600631     400.000000         2       1.050000       0.950000
        36         1       0.000000       0.000000       0.000000       0.000000         1       0.966131     -15.796819     400.000000         2       1.050000       0.950000
        37         1       0.000000       0.000000       0.000000       0.000000         1       0.990742     -20.069683     220.000000         2       1.110000       0.950000
        38         1       0.000000       0.000000       0.000000       0.000000         1       0.990732     -20.068546     220.000000         2       1.110000       0.950000
        39         1       0.000000       0.000000       0.000000       0.000000         1       0.989124     -10.794517     400.000000         2       1.050000       0.950000
        40         1       0.000000       0.000000       0.000000       0.000000         1       0.989080     -10.783141     400.000000         2       1.050000       0.950000
        41         2      11.990000      30.000000       0.000000       0.000000         1       1.000000      -9.537743     220.000000         2       1.110000       0.950000
        42         2      11.990000      30.000000       0.000000       0.000000         1       1.000000      -9.551547     220.000000         2       1.110000       0.950000
        43         2      23.980000      60.000000       0.000000       0.000000         1       1.000000      -8.024127     400.000000         2       1.050000       0.950000
        44         2      23.980000      60.000000       0.000000       0.000000         1       1.000000      -8.038307     400.000000         2       1.050000       0.950000
        45         2     159.840000      75.000000       0.000000       0.000000         1       1.000000     -18.407596     220.000000         2       1.110000       0.950000
        46         1       0.000000       0.000000       0.000000       0.000000         1       0.999982     -18.405722     220.000000         2       1.110000       0.950000
        47         1       0.000000       0.000000       0.000000       0.000000         1       0.981324     -11.867671     220.000000         2       1.110000       0.950000
        48         1       0.000000       0.000000       0.000000       0.000000         1       0.988949     -17.106913     220.000000         2       1.110000       0.950000
        49         1       0.000000       0.000000       0.000000       0.000000         1       0.988984     -17.112445     220.000000         2       1.110000       0.950000
        50         1       0.000000       0.000000       0.000000       0.000000         1       0.996241      -9.653163     400.000000         2       1.050000       0.950000
        51         1       0.000000       0.000000       0.000000       0.000000         1       0.996278      -9.673547     400.000000         2       1.050000       0.950000
        52         1       0.000000       0.000000       0.000000       0.000000         1       0.985125     -14.731635     220.000000         2       1.110000       0.950000
        53         1       0.000000       0.000000       0.000000       0.000000         1       0.987524     -14.606318     220.000000         2       1.110000       0.950000
        54         1       0.000000       0.000000       0.000000       0.000000         1       0.993788     -11.841821     220.000000         2       1.110000       0.950000
        55         1       0.000000       0.000000       0.000000       0.000000         1       0.990979     -18.939018     220.000000         2       1.110000       0.950000
        56         1       0.000000       0.000000       0.000000       0.000000         1       0.998034      -4.194671     220.000000         3       1.110000       0.950000
        57         1      22.980000      10.960000       0.000000       0.000000         1       0.997271      -7.932500     220.000000         3       1.110000       0.950000
        58         1      21.980000       5.790000       0.000000       0.000000         1       0.997533      -7.932587     220.000000         3       1.110000       0.950000
        59         1       0.000000       0.000000       0.000000       0.000000         1       0.995752       1.881227     220.000000         3       1.110000       0.950000
        60         1       0.000000       0.000000       0.000000       0.000000         1       0.996247      -3.694334     220.000000         3       1.110000       0.950000
        61         1       0.000000       0.000000       0.000000       0.000000         1       0.998995       3.841364     220.000000         3       1.110000       0.950000
        62         1       0.000000       0.000000       0.000000       0.000000         1       0.998971       3.843269     220.000000         3       1.110000       0.950000
        63         2      37.370000      52.690000       0.000000       0.000000         1       1.000000       2.331252     220.000000         3       1.110000       0.950000
        64         2      35.370000      55.320000       0.000000       0.000000         1       1.000000       2.150403     220.000000         3       1.110000       0.950000
        65         1      13.390000       2.020000       0.000000       0.000000         1       0.996305      -0.140916     220.000000         3       1.110000       0.950000
        66         1       0.000000       0.000000       0.000000       0.000000         1       1.023715      -9.823379     220.000000         3       1.110000       0.950000
        67         2      60.400000      92.100000       0.000000       0.000000         1       1.000000      -7.682637     400.000000         3       1.050000       0.950000
        68         1       0.000000       0.000000       0.000000       0.000000         1       1.007408      -7.733827     220.000000         3       1.110000       0.950000
        69         1       0.000000       0.000000       0.000000       0.000000         1       0.997814       0.194017     220.000000         3       1.110000       0.950000
        70         1       0.000000       0.000000       0.000000       0.000000         1       1.003424      -3.236210     220.000000         3       1.110000       0.950000
        71         1       0.000000       0.000000       0.000000       0.000000         1       0.995497      -0.912500     220.000000         3       1.110000       0.950000
        72         1       0.000000       0.000000       0.000000       0.000000         1       0.995497      -0.912500     220.000000         3       1.110000       0.950000
        73         1       0.000000       0.000000       0.000000       0.000000         1       1.009043      -2.372792     220.000000         3       1.110000       0.950000
        74         1       0.000000       0.000000       0.000000       0.000000         1       1.005950      -3.448134     220.000000         3       1.110000       0.950000
        75         1       0.000000       0.000000       0.000000       0.000000         1       0.984855      -2.542929     400.000000         3       1.050000       0.950000
        76         1       0.000000       0.000000       0.000000       0.000000         1       0.984896      -2.547769     400.000000         3       1.050000       0.950000
        77         1       0.000000       0.000000       0.000000       0.000000         1       0.995099      -1.499557     220.000000         3       1.110000       0.950000
        78         1       0.000000       0.000000       0.000000       0.000000         1       0.994325      -5.214745     220.000000         3       1.110000       0.950000
        79         1       0.000000       0.000000       0.000000       0.000000         1       0.996377      -0.099508     220.000000         3       1.110000       0.950000
        80         1       0.000000       0.000000       0.000000       0.000000         1       0.997987      -7.872435     220.000000         3       1.110000       0.950000
        81         1       0.000000       0.000000       0.000000       0.000000         1       0.997990      -7.871948     220.000000         3       1.110000       0.950000
        82         1       0.000000       0.000000       0.000000       0.000000         1       0.995037       2.489893     220.000000         3       1.110000       0.950000
        83         2      15.990000      22.970000       0.000000       0.000000         1       1.000000       0.177150     220.000000         3       1.110000       0.950000
        84         2      15.790000      22.270000       0.000000       0.000000         1       1.000000       0.176072     220.000000         3       1.110000       0.950000
        85         2       9.990000      17.010000       0.000000       0.000000         1       1.000000      -1.449159     220.000000         3       1.110000       0.950000
        86         2       9.990000      16.660000       0.000000       0.000000         1       1.000000      -1.445963     220.000000         3       1.110000       0.950000
        87         1      11.090000      16.220000       0.000000       0.000000         1       0.993883      -2.257821     220.000000         3       1.110000       0.950000
        88         1       0.000000       0.000000       0.000000       0.000000         1       0.993882      -2.259104     220.000000         3       1.110000       0.950000
        89         1       0.000000       0.000000       0.000000       0.000000         1       0.992941      -0.222238     220.000000         3       1.110000       0.950000
        90         1       0.000000       0.000000       0.000000       0.000000         1       0.998563      -1.245473     220.000000         3       1.110000       0.950000
        91         1       0.000000       0.000000       0.000000       0.000000         1       0.995360       0.358235     220.000000         3       1.110000       0.950000
        92         1       0.000000       0.000000       0.000000       0.000000         1       0.985890      -6.086769     400.000000         3       1.050000       0.950000
        93         2       9.990000      16.390000       0.000000       0.000000         1       1.000000       0.967996     220.000000         3       1.110000       0.950000
        94         1       0.000000       0.000000       0.000000       0.000000         1       0.999973       0.966582     220.000000         3       1.110000       0.950000
        95         2       6.890000       8.150000       0.000000       0.000000         1       1.000000       0.748206     220.000000         3       1.110000       0.950000
        96         1       0.000000       0.000000       0.000000       0.000000         1       0.999999       0.742722     220.000000         3       1.110000       0.950000
        97         2       8.690000       5.260000       0.000000       0.000000         1       1.000000      -4.853943     220.000000         3       1.110000       0.950000
        98         1       0.000000       0.000000       0.000000       0.000000         1       0.987196      -8.560521     400.000000         3       1.050000       0.950000
        99         1       0.000000       0.000000       0.000000       0.000000         1       0.987312      -8.549482     400.000000         3       1.050000       0.950000
       100         1       0.000000       0.000000       0.000000       0.000000         1       0.986747      -5.648132     400.000000         3       1.050000       0.950000
       101         1       0.000000       0.000000       0.000000       0.000000         1       0.986742      -5.637555     400.000000         3       1.050000       0.950000
       102         1       0.000000       0.000000       0.000000       0.000000         1       0.994511      -0.113937     220.000000         3       1.110000       0.950000
       103         2      18.090000      23.760000       0.000000       0.000000         1       1.000000      -1.449336     220.000000         3       1.110000       0.950000
       104         2      33.680000      46.110000       0.000000       0.000000         1       1.000000      -1.441411     220.000000         3       1.110000       0.950000
       105         2      33.780000      62.950000       0.000000       0.000000         1       1.000000      -5.536960     400.000000         3       1.050000       0.950000
       106         1       0.000000       0.000000       0.000000       0.000000         1       0.999718      -5.549050     400.000000         3       1.050000       0.950000
       107         1       0.000000       0.000000       0.000000       0.000000         1       1.001050      -3.605898     220.000000         3       1.110000       0.950000
       108         1       0.000000       0.000000       0.000000       0.000000         1       1.003291      -3.404696     220.000000         3       1.110000       0.950000
       109         2       1.000000      22.360000       0.000000       0.000000         1       1.000000       4.734040     220.000000         3       1.110000       0.950000
       110         2       1.000000      22.180000       0.000000       0.000000         1       1.000000       4.735788     220.000000         3       1.110000       0.950000
       111         2      26.490000      18.000000       0.000000       0.000000         1       1.000000     -15.484839     220.000000         4       1.110000       0.950000
       112         1       0.000000       0.000000       0.000000       0.000000         1       0.999877     -15.478351     220.000000         4       1.110000       0.950000
       113         1       0.000000       0.000000       0.000000       0.000000         1       0.958461     -30.005497     220.000000         4       1.110000       0.950000
       114         1       0.000000       0.000000       0.000000       0.000000         1       0.970724     -29.106410     220.000000         4       1.110000       0.950000
       115         1       0.000000       0.000000       0.000000       0.000000         1       0.935050     -24.519554     400.000000         4       1.050000       0.950000
       116         1       0.000000       0.000000       0.000000       0.000000         1       0.934932     -24.503898     400.000000         4       1.050000       0.950000
       117         1       0.000000       0.000000       0.000000       0.000000         1       0.976343     -34.428287     220.000000         4       1.110000       0.950000
       118         1       0.000000       0.000000       0.000000       0.000000         1       0.966332     -45.126071     220.000000         4       1.110000       0.950000
       119         1       0.000000       0.000000       0.000000       0.000000         1       0.966332     -45.126071     220.000000         4       1.110000       0.950000
       120         1       0.000000       0.000000       0.000000       0.000000         1       0.951985     -42.993820     220.000000         4       1.110000       0.950000
       121         1       0.000000       0.000000       0.000000       0.000000         1       0.967515     -30.439364     220.000000         4       1.110000       0.950000
       122         1       0.000000       0.000000       0.000000       0.000000         1       0.967515     -30.439364     220.000000         4       1.110000       0.950000
       123         2       5.500000       7.000000       0.000000       0.000000         1       1.000000     -21.322936     220.000000         4       1.110000       0.950000
       124         2       8.790000      17.000000       0.000000       0.000000         1       1.000000     -21.316039     220.000000         4       1.110000       0.950000
       125         2      35.700000      18.300000       0.000000       0.000000         1       1.000000     -41.165188     220.000000         4       1.110000       0.950000
       126         1      25.280000      15.900000       0.000000       0.000000         1       1.000031     -41.150254     220.000000         4       1.110000       0.950000
       127         2      25.710000      15.300000       0.000000       0.000000         1       1.000000     -32.447684     400.000000         4       1.050000       0.950000
       128         1       0.000000       0.000000       0.000000       0.000000         1       0.999864     -32.456194     400.000000         4       1.050000       0.950000
       129         1       0.000000       0.000000       0.000000       0.000000         1       0.961317     -37.659488     220.000000         4       1.110000       0.950000
       130         1       0.000000       0.000000       0.000000       0.000000         1       0.937920     -38.850530     220.000000         4       1.110000       0.950000
       131         2      68.670000      70.000000       0.000000       0.000000         1       1.000000     -26.109568     220.000000         4       1.110000       0.950000
       132         2      33.000000      45.000000       0.000000       0.000000         1       1.000000     -26.127736     220.000000         4       1.110000       0.950000
       133         1       0.000000       0.000000       0.000000       0.000000         1       0.986063     -25.568922     400.000000         4       1.050000       0.950000
       134         1       0.000000       0.000000       0.000000       0.000000         1       0.986142     -25.570209     400.000000         4       1.050000       0.950000
       135         1       0.000000       0.000000       0.000000       0.000000         1       0.965436     -45.002912     220.000000         4       1.110000       0.950000
       136         1       0.000000       0.000000       0.000000       0.000000         1       0.965436     -45.002912     220.000000         4       1.110000       0.950000
       137         1       0.000000       0.000000       0.000000       0.000000         1       0.940951     -19.655345     400.000000         4       1.050000       0.950000
       138         1       0.000000       0.000000       0.000000       0.000000         1       0.940951     -19.655345     400.000000         4       1.050000       0.950000
       139         2      33.200000      22.600000       0.000000       0.000000         1       1.000000     -21.637850     220.000000         4       1.110000       0.950000
       140         2      29.230000      19.600000       0.000000       0.000000         1       1.000000     -21.647600     220.000000         4       1.110000       0.950000
       141         1       0.000000       0.000000       0.000000       0.000000         1       0.976767     -41.137031     220.000000         4       1.110000       0.950000
       142         1       0.000000       0.000000       0.000000       0.000000         1       0.963518     -45.375711     220.000000         4       1.110000       0.950000
       143         1       0.000000       0.000000       0.000000       0.000000         1       0.983557     -36.334772     220.000000         4       1.110000       0.950000
       144         1       0.000000       0.000000       0.000000       0.000000         1       0.983456     -36.333756     220.000000         4       1.110000       0.950000
       145         1       0.000000       0.000000       0.000000       0.000000         1       0.911446     -36.041249     400.000000         4       1.050000       0.950000
       146         1       0.000000       0.000000       0.000000       0.000000         1       0.911446     -36.041249     400.000000         4       1.050000       0.950000
       147         1       0.000000       0.000000       0.000000       0.000000         1       0.952920     -34.933764     220.000000         4       1.110000       0.950000
       148         1       0.000000       0.000000       0.000000       0.000000         1       0.952983     -34.927182     220.000000         4       1.110000       0.950000
       149         1       0.000000       0.000000       0.000000       0.000000         1       0.979983     -37.152600     220.000000         4       1.110000       0.950000
       150         1       0.000000       0.000000       0.000000       0.000000         1       0.962818     -29.085456     220.000000         4       1.110000       0.950000
       151         1       0.000000       0.000000       0.000000       0.000000         1       0.962841     -29.094300     220.000000         4       1.110000       0.950000
       152         1       0.000000       0.000000       0.000000       0.000000         1       0.961597     -25.186305     220.000000         4       1.110000       0.950000
       153         1       0.000000       0.000000       0.000000       0.000000         1       0.961597     -25.186305     220.000000         4       1.110000       0.950000
       154         1       0.000000       0.000000       0.000000       0.000000         1       0.937161     -37.149870     220.000000         4       1.110000       0.950000
       155         1       0.000000       0.000000       0.000000       0.000000         1       0.969905     -30.758075     220.000000         5       1.110000       0.950000
       156         1       0.000000       0.000000       0.000000       0.000000         1       1.043627     -35.190985     220.000000         5       1.110000       0.950000
       157         1       0.000000       0.000000       0.000000       0.000000         1       0.976181     -33.127425     400.000000         5       1.050000       0.950000
       158         1       0.000000       0.000000       0.000000       0.000000         1       0.976165     -33.120050     400.000000         5       1.050000       0.950000
       159         1       0.000000       0.000000       0.000000       0.000000         1       0.982802     -29.979656     400.000000         5       1.050000       0.950000
       160         1       0.000000       0.000000       0.000000       0.000000         1       0.982886     -29.987117     400.000000         5       1.050000       0.950000
       161         1       0.000000       0.000000       0.000000       0.000000         1       0.976601     -35.831620     220.000000         5       1.110000       0.950000
       162         1       0.000000       0.000000       0.000000       0.000000         1       0.976614     -35.833223     220.000000         5       1.110000       0.950000
       163         1       0.000000       0.000000       0.000000       0.000000         1       1.009653     -29.887363     220.000000         5       1.110000       0.950000
       164         1       0.000000       0.000000       0.000000       0.000000         1       1.009624     -29.893356     220.000000         5       1.110000       0.950000
       165         1       0.000000       0.000000       0.000000       0.000000         1       0.937535     -27.584338     400.000000         5       1.050000       0.950000
       166         1       0.000000       0.000000       0.000000       0.000000         1       0.979907     -29.843422     220.000000         5       1.110000       0.950000
       167         1       0.000000       0.000000       0.000000       0.000000         1       0.979942     -29.839161     220.000000         5       1.110000       0.950000
       168         1       0.000000       0.000000       0.000000       0.000000         1       0.977404     -31.761886     400.000000         5       1.050000       0.950000
       169         1       0.000000       0.000000       0.000000       0.000000         1       0.977362     -31.769145     400.000000         5       1.050000       0.950000
       170         1       0.000000       0.000000       0.000000       0.000000         1       0.971170     -32.266694     220.000000         5       1.110000       0.950000
       171         1       0.000000       0.000000       0.000000       0.000000         1       0.971187     -32.263043     220.000000         5       1.110000       0.950000
       172         1       0.000000       0.000000       0.000000       0.000000         1       0.983899     -31.706185     220.000000         5       1.110000       0.950000
       173         1       0.000000       0.000000       0.000000       0.000000         1       0.983855     -31.706306     220.000000         5       1.110000       0.950000
       174         1       0.000000       0.000000       0.000000       0.000000         1       0.970322     -29.951723     220.000000         5       1.110000       0.950000
       175         1       0.000000       0.000000       0.000000       0.000000         1       0.970333     -29.958718     220.000000         5       1.110000       0.950000
       176         2       0.000000      40.000000       0.000000       0.000000         1       1.000000     -28.668758     400.000000         5       1.050000       0.950000
       177         2       0.000000      40.000000       0.000000       0.000000         1       1.000000     -28.666048     400.000000         5       1.050000       0.950000
       178         1       0.000000       0.000000       0.000000       0.000000         1       0.998146     -37.437662     220.000000         5       1.110000       0.950000
       179         1       0.000000       0.000000       0.000000       0.000000         1       0.998191     -37.432043     220.000000         5       1.110000       0.950000
       180         2     339.850000      49.600000       0.000000       0.000000         2       1.000000      -8.450513     400.000000         6       1.050000       0.950000
       181         2       0.000000       0.000000       0.000000       0.000000         3       1.000000     -10.405259     220.000000         6       1.110000       0.950000
       182         2       0.000000       0.000000       0.000000       0.000000         5       1.000000     -25.339089     400.000000         6       1.050000       0.950000
       183         1     150.000000       0.000000       0.000000       0.000000         3       1.011064     -12.598109     400.000000         6       1.050000       0.950000
       184         2     317.340000      50.300000       0.000000       0.000000         2       1.000000      -4.708640     220.000000         6       1.110000       0.950000
       185         2     362.430000      36.700000       0.000000       0.000000         2       1.000000      -9.254539     400.000000         6       1.050000       0.950000
       186         2      33.330000       1.000000       0.000000       0.000000         5       1.000000     -41.311197     220.000000         6       1.110000       0.950000
       187         1       7.120000       1.500000       0.000000       0.000000         1       0.968792     -29.607122     110.000000         1       1.120000       0.950000
       188         1       7.630000       1.000000       0.000000       0.000000         1       0.934767     -37.657967     110.000000         1       1.120000       0.950000
       189         1       9.770000       8.700000       0.000000       0.000000         1       0.923479     -34.256759     110.000000         1       1.120000       0.950000
       190         1       6.120000       1.500000       0.000000       0.000000         1       1.000935      -5.878872     110.000000         1       1.120000       0.950000
       191         1       6.120000       1.600000       0.000000       0.000000         1       0.998410      -7.395578     110.000000         1       1.120000       0.950000
       192         2      30.560000      12.000000       0.000000       0.000000         1       1.000000     -24.784544     110.000000         1       1.120000       0.950000
       193         1      15.280000       3.000000       0.000000       0.000000         1       1.002870     -24.706128     110.000000         1       1.120000       0.950000
       194         1       0.000000       0.000000       0.000000       0.000000         1       1.000633     -25.035651     110.000000         1       1.120000       0.950000
       195         1       8.140000       2.000000       0.000000       0.000000         1       0.997066     -31.245756     110.000000         1       1.120000       0.950000
       196         2       6.920000       1.500000       0.000000       0.000000         1       1.000000     -39.600083     110.000000         1       1.120000       0.950000
       197         1       6.920000       1.500000       0.000000       0.000000         1       0.976515     -17.495011     110.000000         1       1.120000       0.950000
       198         2      12.320000       1.700000       0.000000       0.000000         1       1.000000     -31.415567     110.000000         1       1.120000       0.950000
       199         1       1.430000       0.500000       0.000000       0.000000         1       1.005536      -9.001373     110.000000         1       1.120000       0.950000
       200         1       1.080000       0.500000       0.000000       0.000000         1       1.000468     -29.994068     110.000000         1       1.120000       0.950000
       201         1       5.610000       0.500000       0.000000       0.000000         1       0.982008     -32.043659     110.000000         1       1.120000       0.950000
       202         1      18.340000       2.000000       0.000000       0.000000         1       0.988742     -26.932858     110.000000         1       1.120000       0.950000
       203         1      11.100000       1.600000       0.000000       0.000000         1       0.996313     -31.586981     110.000000         1       1.120000       0.950000
       204         1       0.000000       0.000000       0.000000       0.000000         1       0.999628     -15.536455     110.000000         1       1.120000       0.950000
       205         2       6.920000       2.000000       0.000000       0.000000         1       1.000000     -13.038557     110.000000         1       1.120000       0.950000
       206         1      11.200000       1.000000       0.000000       0.000000         1       0.994980     -32.491919     110.000000         1       1.120000       0.950000
       207         1       7.320000       1.600000       0.000000       0.000000         1       0.999277      -7.128667     110.000000         1       1.120000       0.950000
       208         1      -7.320000      -4.500000       0.000000       0.000000         1       0.996213     -16.773220     110.000000         1       1.120000       0.950000
       209         1       9.360000       0.800000       0.000000       0.000000         1       0.996068     -32.993464     110.000000         1       1.120000       0.950000
       210         1      15.180000       4.400000       0.000000       0.000000         1       1.001868     -11.774988     110.000000         1       1.120000       0.950000
       211         1       8.750000       0.200000       0.000000       0.000000         1       0.993931     -33.081673     110.000000         1       1.120000       0.950000
       212         1      10.180000       1.500000       0.000000       0.000000         1       0.985358     -29.264509     110.000000         1       1.120000       0.950000
       213         2      -2.040000      -1.000000       0.000000       0.000000         1       1.000000     -32.500848     110.000000         1       1.120000       0.950000
       214         1      12.020000       0.500000       0.000000       0.000000         1       0.983019     -35.404373     110.000000         1       1.120000       0.950000
       215         1       6.920000       2.000000       0.000000       0.000000         1       0.997519     -12.499403     110.000000         1       1.120000       0.950000
       216         1       8.850000       0.500000       0.000000       0.000000         1       1.043776      -7.099167     110.000000         1       1.120000       0.950000
       217         1       1.940000       0.400000       0.000000       0.000000         1       0.999356     -23.849854     110.000000         1       1.120000       0.950000
       218         1      12.220000       1.500000       0.000000       0.000000         1       0.964710     -34.052201     110.000000         1       1.120000       0.950000
       219         1       2.550000       0.500000       0.000000       0.000000         1       0.981190     -32.444267     110.000000         1       1.120000       0.950000
       220         1       2.550000       0.500000       0.000000       0.000000         1       0.966747     -34.063596     110.000000         1       1.120000       0.950000
       221         1       4.080000       0.500000       0.000000       0.000000         1       0.906734     -40.876880     110.000000         1       1.120000       0.950000
       222         1       6.530000       0.400000       0.000000       0.000000         1       1.002975     -28.739170     110.000000         1       1.120000       0.950000
       223         1      18.650000       4.000000       0.000000       0.000000         1       0.979111     -23.533836     110.000000         1       1.120000       0.950000
       224         1      19.860000       2.500000       0.000000       0.000000         1       0.994212     -32.425360     110.000000         1       1.120000       0.950000
       225         1      17.300000       2.000000       0.000000       0.000000         1       0.977266     -38.313676     110.000000         1       1.120000       0.950000
       226         1      24.440000       1.500000       0.000000       0.000000         1       0.975921     -31.832236     110.000000         1       1.120000       0.950000
       227         1       5.610000       1.000000       0.000000       0.000000         1       0.977034     -32.005717     110.000000         1       1.120000       0.950000
       228         1      11.400000       1.100000       0.000000       0.000000         1       0.999605      -8.002143     110.000000         1       1.120000       0.950000
       229         1      11.000000       2.700000       0.000000       0.000000         1       0.985449     -16.991875     110.000000         1       1.120000       0.950000
       230         1       7.630000       1.000000       0.000000       0.000000         1       0.902055     -41.706373     110.000000         1       1.120000       0.950000
       231         1       7.940000       1.100000       0.000000       0.000000         1       0.996974     -27.996295     110.000000         1       1.120000       0.950000
       232         1       7.940000       1.100000       0.000000       0.000000         1       0.975485     -28.529247     110.000000         1       1.120000       0.950000
       233         1       1.840000       0.800000       0.000000       0.000000         1       0.990080     -34.127187     110.000000         1       1.120000       0.950000
       234         1      33.460000      28.000000       0.000000       0.000000         1       0.997388      -6.821033     110.000000         1       1.120000       0.950000
       235         1      33.760000      28.000000       0.000000       0.000000         1       0.989463      -4.783537     110.000000         1       1.120000       0.950000
       236         1       1.020000       0.500000       0.000000       0.000000         1       0.998345     -32.254382     110.000000         1       1.120000       0.950000
       237         1      13.950000       1.700000       0.000000       0.000000         1       0.996662     -33.584610     110.000000         1       1.120000       0.950000
       238         1       9.980000       1.000000       0.000000       0.000000         1       1.005401     -27.777218     110.000000         1       1.120000       0.950000
       239         1      15.280000       1.500000       0.000000       0.000000         1       0.985993     -27.102476     110.000000         1       1.120000       0.950000
       240         1      11.200000       1.500000       0.000000       0.000000         1       0.910997     -40.066456     110.000000         1       1.120000       0.950000
       241         1      10.180000       3.000000       0.000000       0.000000         1       0.991319     -31.246064     110.000000         1       1.120000       0.950000
       242         1       1.220000       0.100000       0.000000       0.000000         1       0.990897     -31.721977     110.000000         1       1.120000       0.950000
       243         1       0.000000       0.000000       0.000000       0.000000         1       1.007630     -26.211768     110.000000         1       1.120000       0.950000
       244         1       1.020000       0.000000       0.000000       0.000000         1       1.009326     -27.509221     110.000000         1       1.120000       0.950000
       245         1      12.120000       5.400000       0.000000       0.000000         1       1.000432     -14.037223     110.000000         1       1.120000       0.950000
       246         1      -8.140000      -3.600000       0.000000       0.000000         1       1.001950     -11.709100     110.000000         1       1.120000       0.950000
       247         1      11.200000       1.500000       0.000000       0.000000         1       0.980710     -17.136720     110.000000         1       1.120000       0.950000
       248         1       3.060000       0.500000       0.000000       0.000000         1       0.999475     -26.225048     110.000000         1       1.120000       0.950000
       249         1       9.160000       0.000000       0.000000       0.000000         1       0.999587     -27.970885     110.000000         1       1.120000       0.950000
       250         1      27.710000       3.000000       0.000000       0.000000         1       0.998144     -28.204979     110.000000         1       1.120000       0.950000
       251         1      21.380000       4.000000       0.000000       0.000000         1       0.987999      -5.062505     110.000000         1       1.120000       0.950000
       252         1      21.380000       4.000000       0.000000       0.000000         1       0.991629      -7.808867     110.000000         1       1.120000       0.950000
       253         1      14.870000       4.300000       0.000000       0.000000         1       0.999573     -13.881788     110.000000         1       1.120000       0.950000
       254         1      19.860000       3.500000       0.000000       0.000000         1       0.986359     -16.058962     110.000000         1       1.120000       0.950000
       255         1      10.180000       1.000000       0.000000       0.000000         1       0.984052     -31.376877     110.000000         1       1.120000       0.950000
       256         1       5.610000       0.000000       0.000000       0.000000         1       0.989974     -27.660295     110.000000         1       1.120000       0.950000
       257         1       7.120000       0.200000       0.000000       0.000000         1       0.994003     -31.659528     110.000000         1       1.120000       0.950000
       258         1       4.080000       0.300000       0.000000       0.000000         1       0.962456     -20.279434     110.000000         1       1.120000       0.950000
       259         1      20.870000       4.200000       0.000000       0.000000         1       0.995065     -28.544798     110.000000         1       1.120000       0.950000
       260         1      10.690000       1.500000       0.000000       0.000000         1       0.999033     -27.410490     110.000000         1       1.120000       0.950000
       261         1       7.940000       2.000000       0.000000       0.000000         1       1.005473     -11.698578     110.000000         1       1.120000       0.950000
       262         1       0.200000       0.000000       0.000000       0.000000         1       1.002439     -29.089413     110.000000         1       1.120000       0.950000
       263         1       5.300000       1.000000       0.000000       0.000000         1       0.975621     -30.126104     110.000000         1       1.120000       0.950000
       264         2      12.220000       1.000000       0.000000       0.000000         1       1.000000     -34.607391     110.000000         1       1.120000       0.950000
       265         1      12.220000       1.000000       0.000000       0.000000         1       0.964335     -20.095296     110.000000         1       1.120000       0.950000
       266         1       8.340000       1.600000       0.000000       0.000000         1       1.005698     -13.262592     110.000000         1       1.120000       0.950000
       267         1      10.380000       3.000000       0.000000       0.000000         1       0.998212     -15.420150     110.000000         1       1.120000       0.950000
       268         1      14.870000       3.700000       0.000000       0.000000         1       0.998686     -13.179451     110.000000         1       1.120000       0.950000
       269         2      15.280000       4.000000       0.000000       0.000000         1       1.000000     -26.149154     110.000000         1       1.120000       0.950000
       270         1       3.670000       0.500000       0.000000       0.000000         1       1.001075     -11.851430     110.000000         1       1.120000       0.950000
       271         1       3.670000       0.500000       0.000000       0.000000         1       0.995833     -10.311392     110.000000         1       1.120000       0.950000
       272         1       9.260000       3.000000       0.000000       0.000000         1       1.005588     -11.682429     110.000000         1       1.120000       0.950000
       273         1      12.930000       3.700000       0.000000       0.000000         1       0.997380     -12.480917     110.000000         1       1.120000       0.950000
       274         1      25.670000       7.400000       0.000000       0.000000         1       0.998102     -13.962319     110.000000         1       1.120000       0.950000
       275         1      23.220000       6.700000       0.000000       0.000000         1       0.998244     -15.516128     110.000000         1       1.120000       0.950000
       276         1      14.260000       5.100000       0.000000       0.000000         1       0.995576     -14.548488     110.000000         1       1.120000       0.950000
       277         2      52.140000      20.400000       0.000000       0.000000         1       1.000000     -14.554599     110.000000         1       1.120000       0.950000
       278         2      24.950000       9.700000       0.000000       0.000000         1       1.000000     -15.423311     110.000000         1       1.120000       0.950000
       279         2      24.950000       9.700000       0.000000       0.000000         1       1.000000     -12.577497     110.000000         1       1.120000       0.950000
       280         1       0.000000       0.000000       0.000000       0.000000         1       0.998222     -15.455180     110.000000         1       1.120000       0.950000
       281         2      30.660000      11.900000       0.000000       0.000000         1       1.000000     -13.854132     110.000000         1       1.120000       0.950000
       282         2      13.140000       5.100000       0.000000       0.000000         1       1.000000     -11.677247     110.000000         1       1.120000       0.950000
       283         1      17.020000       0.200000       0.000000       0.000000         1       0.976366     -18.325102     110.000000         1       1.120000       0.950000
       284         1       2.550000       0.500000       0.000000       0.000000         1       0.990995     -26.612346     110.000000         1       1.120000       0.950000
       285         1       8.140000       1.500000       0.000000       0.000000         1       0.994330     -32.405165     110.000000         1       1.120000       0.950000
       286         1      29.750000       4.100000       0.000000       0.000000         1       0.994275     -32.718834     110.000000         1       1.120000       0.950000
       287         1      12.220000       4.000000       0.000000       0.000000         1       0.982948     -31.098062     110.000000         1       1.120000       0.950000
       288         1      13.140000       3.800000       0.000000       0.000000         1       0.998685     -13.876861     110.000000         1       1.120000       0.950000
       289         2      21.280000       6.100000       0.000000       0.000000         1       1.000000     -14.287403     110.000000         1       1.120000       0.950000
       290         1      17.320000       3.000000       0.000000       0.000000         1       0.996950     -28.304589     110.000000         1       1.120000       0.950000
       291         1      16.810000       5.400000       0.000000       0.000000         1       0.999914     -11.739992     110.000000         1       1.120000       0.950000
       292         1      17.320000       5.000000       0.000000       0.000000         1       0.998329     -14.700618     110.000000         1       1.120000       0.950000
       293         1       7.430000       2.100000       0.000000       0.000000         1       0.998691     -14.845953     110.000000         1       1.120000       0.950000
       294         2      15.280000       3.000000       0.000000       0.000000         1       1.000000     -28.019444     110.000000         1       1.120000       0.950000
       295         1      21.280000       3.400000       0.000000       0.000000         1       0.989641     -33.494893     110.000000         1       1.120000       0.950000
       296         1      17.630000       5.100000       0.000000       0.000000         1       0.998667     -14.855799     110.000000         1       1.120000       0.950000
       297         1       8.550000       2.000000       0.000000       0.000000         1       1.000160     -13.634179     110.000000         1       1.120000       0.950000
       298         1       7.020000       1.600000       0.000000       0.000000         1       0.999866     -13.812548     110.000000         1       1.120000       0.950000
       299         1      48.060000      13.800000       0.000000       0.000000         1       0.995670     -14.541959     110.000000         1       1.120000       0.950000
       300         1      21.380000       9.000000       0.000000       0.000000         1       0.956149     -27.239773     110.000000         1       1.120000       0.950000
       301         1       6.220000       1.300000       0.000000       0.000000         1       0.981913     -17.272896     110.000000         1       1.120000       0.950000
       302         1       6.120000       1.300000       0.000000       0.000000         1       0.988680     -33.570428     110.000000         1       1.120000       0.950000
       303         1       6.320000       0.500000       0.000000       0.000000         1       0.975530     -36.645791     110.000000         1       1.120000       0.950000
       304         1      17.830000       5.100000       0.000000       0.000000         1       0.997605     -12.334516     110.000000         1       1.120000       0.950000
       305         1       7.530000       1.100000       0.000000       0.000000         1       0.985114     -29.637923     110.000000         1       1.120000       0.950000
       306         1      21.380000       4.000000       0.000000       0.000000         1       1.005499     -26.234046     110.000000         1       1.120000       0.950000
       307         1      18.340000       4.000000       0.000000       0.000000         1       0.985816     -31.682645     110.000000         1       1.120000       0.950000
       308         1       5.100000       0.000000       0.000000       0.000000         1       0.993485     -26.152376     110.000000         1       1.120000       0.950000
       309         1       0.000000       0.000000       0.000000       0.000000         1       1.018490     -26.050057     110.000000         1       1.120000       0.950000
       310         1       0.000000       0.000000       0.000000       0.000000         1       1.001744     -26.461305     110.000000         1       1.120000       0.950000
       311         1      32.400000       5.700000       0.000000       0.000000         1       0.979991     -27.497329     110.000000         1       1.120000       0.950000
       312         1       0.000000       0.000000       0.000000       0.000000         1       0.980017     -27.497157     110.000000         1       1.120000       0.950000
       313         1       7.120000       0.500000       0.000000       0.000000         1       0.992023     -40.223726     110.000000         1       1.120000       0.950000
       314         2       7.730000       1.500000       0.000000       0.000000         1       1.000000     -28.571079     110.000000         1       1.120000       0.950000
       315         1       9.470000       0.000000       0.000000       0.000000         1       0.985100     -35.456729     110.000000         1       1.120000       0.950000
       316         1      16.200000       4.000000       0.000000       0.000000         1       1.001895     -13.496035     110.000000         1       1.120000       0.950000
       317         1       7.120000       2.000000       0.000000       0.000000         1       0.999481     -30.612072     110.000000         1       1.120000       0.950000
       318         1       6.120000       2.000000       0.000000       0.000000         1       0.979207     -30.883417     110.000000         1       1.120000       0.950000
       319         1       0.810000       0.300000       0.000000       0.000000         1       0.993403      -7.505663     110.000000         1       1.120000       0.950000
       320         1       7.120000       1.000000       0.000000       0.000000         1       0.982196     -28.816627     110.000000         1       1.120000       0.950000
       321         1       0.000000       0.000000       0.000000       0.000000         1       0.998290     -28.173838     110.000000         1       1.120000       0.950000
       322         1       0.000000       0.000000       0.000000       0.000000         1       0.995422     -30.656135     110.000000         1       1.120000       0.950000
       323         1       9.980000       1.800000       0.000000       0.000000         1       0.975900     -29.068237     110.000000         1       1.120000       0.950000
       324         1      11.200000       1.600000       0.000000       0.000000         1       0.992256     -32.136995     110.000000         1       1.120000       0.950000
       325         1      13.650000       0.300000       0.000000       0.000000         1       0.998480     -31.479004     110.000000         1       1.120000       0.950000
       326         1       6.620000       1.200000       0.000000       0.000000         1       0.994574     -16.942808     110.000000         1       1.120000       0.950000
       327         1       4.080000       0.100000       0.000000       0.000000         1       0.998555     -24.061534     110.000000         1       1.120000       0.950000
       328         2      45.830000      23.000000       0.000000       0.000000         1       1.000000     -27.444786     110.000000         1       1.120000       0.950000
       329         2      45.830000      23.000000       0.000000       0.000000         1       1.000000     -31.475707     110.000000         1       1.120000       0.950000
       330         2      48.360000      22.000000       0.000000       0.000000         1       1.000000     -25.804555     110.000000         1       1.120000       0.950000
       331         2      48.360000      22.000000       0.000000       0.000000         1       1.000000     -29.167135     110.000000         1       1.120000       0.950000
       332         1       0.000000       0.000000       0.000000       0.000000         1       1.017091     -23.841354     110.000000         1       1.120000       0.950000
       333         1       9.470000       0.400000       0.000000       0.000000         1       0.996859     -32.906202     110.000000         1       1.120000       0.950000
       334         2      16.810000       0.700000       0.000000       0.000000         1       1.000000     -32.715986     110.000000         1       1.120000       0.950000
       335         1       4.080000       1.000000       0.000000       0.000000         1       0.978470     -34.121170     110.000000         1       1.120000       0.950000
       336         1       0.000000       0.000000       0.000000       0.000000         1       0.991721     -28.773830     110.000000         1       1.120000       0.950000
       337         1      17.830000       5.500000       0.000000       0.000000         1       0.991345     -32.940555     110.000000         1       1.120000       0.950000
       338         1       2.550000       1.200000       0.000000       0.000000         1       0.984806     -16.337197     110.000000         1       1.120000       0.950000
       339         1       3.980000       1.700000       0.000000       0.000000         1       0.996272     -12.492074     110.000000         1       1.120000       0.950000
       340         1      11.200000       1.500000       0.000000       0.000000         1       0.936866     -36.912694     110.000000         1       1.120000       0.950000
       341         1      11.000000       0.100000       0.000000       0.000000         1       0.986904     -35.149397     110.000000         1       1.120000       0.950000
       342         1      16.300000       1.600000       0.000000       0.000000         1       0.995567     -16.791026     110.000000         1       1.120000       0.950000
       343         1       1.020000       0.500000       0.000000       0.000000         1       0.995508     -32.745666     110.000000         1       1.120000       0.950000
       344         1      13.240000       5.000000       0.000000       0.000000         1       0.998776     -24.143890     110.000000         1       1.120000       0.950000
       345         1      17.730000       4.000000       0.000000       0.000000         1       0.986487     -29.258052     110.000000         1       1.120000       0.950000
       346         2      18.340000      13.000000       0.000000       0.000000         1       1.000000     -23.647968     110.000000         1       1.120000       0.950000
       347         2       8.140000       4.500000       0.000000       0.000000         1       1.000000     -27.157809     110.000000         1       1.120000       0.950000
       348         1       2.040000       0.500000       0.000000       0.000000         1       0.979433     -29.965980     110.000000         1       1.120000       0.950000
       349         1      20.370000       4.500000       0.000000       0.000000         1       1.002236     -27.706066     110.000000         1       1.120000       0.950000
       350         1      19.670000       4.800000       0.000000       0.000000         1       0.981781     -17.542623     110.000000         1       1.120000       0.950000
       351         1      18.040000       3.600000       0.000000       0.000000         1       0.994644     -30.944523     110.000000         1       1.120000       0.950000
       352         1      14.670000       5.200000       0.000000       0.000000         1       1.003156     -13.382135     110.000000         1       1.120000       0.950000
       353         1      10.180000       3.300000       0.000000       0.000000         1       1.006828     -11.571026     110.000000         1       1.120000       0.950000
       354         1       2.040000       0.600000       0.000000       0.000000         1       1.002668      -6.418984     110.000000         1       1.120000       0.950000
       355         1       0.000000       0.000000       0.000000       0.000000         1       0.994337      -4.428139     110.000000         1       1.120000       0.950000
       356         1       2.960000       0.600000       0.000000       0.000000         1       1.003671     -29.699811     110.000000         1       1.120000       0.950000
       357         1       2.040000       0.100000       0.000000       0.000000         1       0.988090     -26.932804     110.000000         1       1.120000       0.950000
       358         1       6.920000       1.600000       0.000000       0.000000         1       0.993462     -15.686450     110.000000         1       1.120000       0.950000
       359         2       3.570000       1.200000       0.000000       0.000000         1       1.000000     -31.145767     110.000000         1       1.120000       0.950000
       360         1       3.570000       1.100000       0.000000       0.000000         1       1.006302     -29.174545     110.000000         1       1.120000       0.950000
       361         1       0.000000       0.000000       0.000000       0.000000         1       1.006127     -27.546098     110.000000         1       1.120000       0.950000
       362         1       0.000000       0.000000       0.000000       0.000000         1       0.998271     -32.060465     110.000000         1       1.120000       0.950000
       363         1       6.120000       1.000000       0.000000       0.000000         1       0.992368     -31.202449     110.000000         1       1.120000       0.950000
       364         1      -2.550000      -0.800000       0.000000       0.000000         1       0.995102     -16.757420     110.000000         1       1.120000       0.950000
       365         2      33.610000       6.700000       0.000000       0.000000         1       1.000000     -27.744343     110.000000         1       1.120000       0.950000
       366         1      34.620000       6.700000       0.000000       0.000000         1       0.978673     -28.253813     110.000000         1       1.120000       0.950000
       367         1      12.020000       1.600000       0.000000       0.000000         1       1.019416      -8.780477     110.000000         1       1.120000       0.950000
       368         1      10.180000       1.500000       0.000000       0.000000         1       1.016759      -7.405292     110.000000         1       1.120000       0.950000
       369         1      11.200000       1.500000       0.000000       0.000000         1       0.980655     -33.168224     110.000000         1       1.120000       0.950000
       370         1      14.570000       1.600000       0.000000       0.000000         1       1.017028      -8.644911     110.000000         1       1.120000       0.950000
       371         1      16.810000       0.100000       0.000000       0.000000         1       0.998734     -31.402798     110.000000         1       1.120000       0.950000
       372         1      12.830000       1.000000       0.000000       0.000000         1       0.976996     -24.539920     110.000000         1       1.120000       0.950000
       373         1       2.240000       0.200000       0.000000       0.000000         1       0.998233     -32.059766     110.000000         1       1.120000       0.950000
       374         1       0.000000       0.000000       0.000000       0.000000         1       1.019500     -26.048839     110.000000         1       1.120000       0.950000
       375         1       0.000000       0.000000       0.000000       0.000000         1       0.999421     -31.403943     110.000000         1       1.120000       0.950000
       376         1      25.160000       5.400000       0.000000       0.000000         1       1.011037      -7.258169     110.000000         1       1.120000       0.950000
       377         1       9.160000       2.000000       0.000000       0.000000         1       0.992441     -32.885567     110.000000         1       1.120000       0.950000
       378         1       9.570000       0.100000       0.000000       0.000000         1       0.999357     -31.275822     110.000000         1       1.120000       0.950000
       379         1      24.950000       1.400000       0.000000       0.000000         1       0.990516     -32.581706     110.000000         1       1.120000       0.950000
       380         1       7.630000       1.700000       0.000000       0.000000         1       0.994158     -15.642455     110.000000         1       1.120000       0.950000
       381         1      10.380000       0.500000       0.000000       0.000000         1       0.998352     -24.669419     110.000000         1       1.120000       0.950000
       382         2       8.140000       3.000000       0.000000       0.000000         1       1.000000     -31.225722     110.000000         1       1.120000       0.950000
       383         2      22.400000       4.000000       0.000000       0.000000         1       1.000000     -31.083752     110.000000         1       1.120000       0.950000
       384         1      14.260000       3.500000       0.000000       0.000000         1       0.996704     -32.387191     110.000000         1       1.120000       0.950000
       385         2      21.890000       6.500000       0.000000       0.000000         1       1.000000     -32.121004     110.000000         1       1.120000       0.950000
       386         1      12.730000       2.500000       0.000000       0.000000         1       0.991702     -31.742886     110.000000         1       1.120000       0.950000
       387         1      14.870000       1.200000       0.000000       0.000000         1       0.991174     -30.571130     110.000000         1       1.120000       0.950000
       388         1      17.830000       1.300000       0.000000       0.000000         1       0.969056     -31.703333     110.000000         1       1.120000       0.950000
       389         1      11.200000       2.500000       0.000000       0.000000         1       0.997445     -31.706464     110.000000         1       1.120000       0.950000
       390         2      12.020000       3.500000       0.000000       0.000000         1       1.000000      -8.468015     110.000000         1       1.120000       0.950000
       391         1       5.200000       1.500000       0.000000       0.000000         1       1.001442     -13.535110     110.000000         1       1.120000       0.950000
       392         1      11.400000       2.600000       0.000000       0.000000         1       0.999715      -9.536703     110.000000         1       1.120000       0.950000
       393         1       8.750000       0.400000       0.000000       0.000000         1       0.998698     -31.659762     110.000000         1       1.120000       0.950000
       394         1      11.710000       3.300000       0.000000       0.000000         1       0.965559     -18.427432     110.000000         1       1.120000       0.950000
       395         2      23.420000       4.500000       0.000000       0.000000         1       1.000000     -30.004183     110.000000         1       1.120000       0.950000
       396         1       9.060000       2.600000       0.000000       0.000000         1       0.998904     -15.229069     110.000000         1       1.120000       0.950000
       397         1       4.180000       1.000000       0.000000       0.000000         1       0.975863     -29.294368     110.000000         1       1.120000       0.950000
       398         1       9.160000       2.000000       0.000000       0.000000         1       0.950367     -33.265313     110.000000         1       1.120000       0.950000
       399         1       9.260000       1.100000       0.000000       0.000000         1       0.995541      -9.069889     110.000000         1       1.120000       0.950000
       400         1       9.160000       1.000000       0.000000       0.000000         1       0.999674      -9.635586     110.000000         1       1.120000       0.950000
       401         1      12.220000      -0.500000       0.000000       0.000000         1       0.911441     -40.101521     110.000000         1       1.120000       0.950000
       402         1       4.280000       0.900000       0.000000       0.000000         1       0.993997      -4.486631     110.000000         1       1.120000       0.950000
       403         1       4.080000       0.900000       0.000000       0.000000         1       0.996643      -6.948616     110.000000         1       1.120000       0.950000
       404         2      12.020000       3.100000       0.000000       0.000000         1       1.000000      -9.595876     110.000000         1       1.120000       0.950000
       405         1       5.410000       0.700000       0.000000       0.000000         1       0.998043     -10.023645     110.000000         1       1.120000       0.950000
       406         1       9.060000       2.400000       0.000000       0.000000         1       1.001117     -14.105727     110.000000         1       1.120000       0.950000
       407         1      20.110000       4.900000       0.000000       0.000000         1       0.994224     -16.067607     110.000000         1       1.120000       0.950000
       408         1       8.850000       1.100000       0.000000       0.000000         1       1.021300     -10.400691     110.000000         1       1.120000       0.950000
       409         1       7.120000       1.200000       0.000000       0.000000         1       0.965704     -19.605037     110.000000         1       1.120000       0.950000
       410         1       9.470000       2.000000       0.000000       0.000000         1       0.996302     -15.085901     110.000000         1       1.120000       0.950000
       411         1      18.850000       2.100000       0.000000       0.000000         1       0.976370     -30.584314     110.000000         1       1.120000       0.950000
       412         1       7.630000       1.300000       0.000000       0.000000         1       0.974050     -30.367146     110.000000         1       1.120000       0.950000
       413         1      20.770000       1.600000       0.000000       0.000000         1       0.972509     -30.058937     110.000000         1       1.120000       0.950000
       414         1       5.100000       0.500000       0.000000       0.000000         1       0.907495     -40.423787     110.000000         1       1.120000       0.950000
       415         1       5.920000       1.200000       0.000000       0.000000         1       0.995880     -31.919455     110.000000         1       1.120000       0.950000
       416         1      20.870000       5.000000       0.000000       0.000000         1       0.997826     -28.166052     110.000000         1       1.120000       0.950000
       417         1       2.650000       0.300000       0.000000       0.000000         1       1.040269      -7.950065     110.000000         1       1.120000       0.950000
       418         1      13.750000       1.300000       0.000000       0.000000         1       0.986033     -33.045132     110.000000         1       1.120000       0.950000
       419         1      14.770000       1.400000       0.000000       0.000000         1       0.989047     -13.613794     110.000000         1       1.120000       0.950000
       420         1      22.300000       4.500000       0.000000       0.000000         1       0.998979     -27.012254     110.000000         1       1.120000       0.950000
       421         1      14.260000       0.800000       0.000000       0.000000         1       0.997111     -34.715718     110.000000         1       1.120000       0.950000
       422         1      14.260000       0.800000       0.000000       0.000000         1       0.962687     -20.351100     110.000000         1       1.120000       0.950000
       423         1      18.340000       2.000000       0.000000       0.000000         1       0.965299     -30.526372     110.000000         1       1.120000       0.950000
       424         1      12.630000       4.000000       0.000000       0.000000         1       0.993476     -19.669426     110.000000         1       1.120000       0.950000
       425         1      33.920000       4.200000       0.000000       0.000000         1       0.999920     -31.090029     110.000000         1       1.120000       0.950000
       426         2      16.810000       4.000000       0.000000       0.000000         1       1.000000     -31.638228     110.000000         1       1.120000       0.950000
       427         1      18.040000       2.100000       0.000000       0.000000         1       0.984112     -16.752213     110.000000         1       1.120000       0.950000
       428         1      17.830000       0.000000       0.000000       0.000000         1       1.003579     -29.302829     110.000000         1       1.120000       0.950000
       429         1      12.320000       3.500000       0.000000       0.000000         1       1.002716     -11.735970     110.000000         1       1.120000       0.950000
       430         1       6.530000       2.000000       0.000000       0.000000         1       0.967764     -24.124832     110.000000         1       1.120000       0.950000
       431         1       6.220000       1.500000       0.000000       0.000000         1       0.988351     -16.683816     110.000000         1       1.120000       0.950000
       432         1       3.370000       0.200000       0.000000       0.000000         1       0.998257     -30.853307     110.000000         1       1.120000       0.950000
       433         1       5.200000       1.000000       0.000000       0.000000         1       1.010432      -8.279195     110.000000         1       1.120000       0.950000
       434         1      20.370000       2.500000       0.000000       0.000000         1       0.914767     -39.892687     110.000000         1       1.120000       0.950000
       435         1       0.610000       0.100000       0.000000       0.000000         1       1.001740     -26.484244     110.000000         1       1.120000       0.950000
       436         1       0.510000       0.100000       0.000000       0.000000         1       0.995034     -28.554077     110.000000         1       1.120000       0.950000
       437         1      10.180000       1.000000       0.000000       0.000000         1       0.960659     -34.747229     110.000000         1       1.120000       0.950000
       438         1       6.220000       0.200000       0.000000       0.000000         1       1.001272     -29.763390     110.000000         1       1.120000       0.950000
       439         1       2.650000       0.500000       0.000000       0.000000         1       0.993925     -16.705851     110.000000         1       1.120000       0.950000
       440         1      15.790000       3.500000       0.000000       0.000000         1       0.989814     -29.681078     110.000000         1       1.120000       0.950000
       441         1      16.610000       4.800000       0.000000       0.000000         1       0.999272     -12.885780     110.000000         1       1.120000       0.950000
       442         1       4.900000       0.000000       0.000000       0.000000         1       0.978946     -36.128868     110.000000         1       1.120000       0.950000
       443         1      13.750000       2.100000       0.000000       0.000000         1       0.935482     -33.965179     110.000000         1       1.120000       0.950000
       444         2      16.100000       4.100000       0.000000       0.000000         1       1.000000      -9.858822     110.000000         1       1.120000       0.950000
       445         1      14.770000       1.900000       0.000000       0.000000         1       1.001202     -13.188598     110.000000         1       1.120000       0.950000
       446         1      14.980000       1.700000       0.000000       0.000000         1       0.996808     -10.145538     110.000000         1       1.120000       0.950000
       447         1       4.080000       1.000000       0.000000       0.000000         1       1.047748      -6.896768     110.000000         1       1.120000       0.950000
       448         1       4.790000       2.400000       0.000000       0.000000         1       1.044970      -5.558073     110.000000         1       1.120000       0.950000
       449         1       0.000000       0.000000       0.000000       0.000000         1       1.001213     -13.188854     110.000000         1       1.120000       0.950000
       450         1       0.000000       0.000000       0.000000       0.000000         1       0.996812     -10.145629     110.000000         1       1.120000       0.950000
       451         2       9.160000       4.000000       0.000000       0.000000         1       1.000000     -28.217440     110.000000         1       1.120000       0.950000
       452         1       4.080000       2.000000       0.000000       0.000000         1       0.992944     -30.544862     110.000000         1       1.120000       0.950000
       453         1       9.160000       0.500000       0.000000       0.000000         1       0.999157     -24.916557     110.000000         1       1.120000       0.950000
       454         1      21.380000       6.000000       0.000000       0.000000         1       0.995560     -28.382854     110.000000         1       1.120000       0.950000
       455         1      30.560000       7.000000       0.000000       0.000000         1       0.996097     -30.995137     110.000000         1       1.120000       0.950000
       456         1      27.500000       9.000000       0.000000       0.000000         1       0.990292     -30.415772     110.000000         1       1.120000       0.950000
       457         1      28.520000       9.000000       0.000000       0.000000         1       0.996049     -30.495814     110.000000         1       1.120000       0.950000
       458         1       7.120000       3.000000       0.000000       0.000000         1       0.998325     -32.363100     110.000000         1       1.120000       0.950000
       459         1       7.120000       1.000000       0.000000       0.000000         1       0.986498     -32.978753     110.000000         1       1.120000       0.950000
       460         1      10.790000       1.200000       0.000000       0.000000         1       0.991759     -31.092110     110.000000         1       1.120000       0.950000
       461         1      21.380000      11.000000       0.000000       0.000000         1       0.998379     -31.224582     110.000000         1       1.120000       0.950000
       462         1      39.720000      10.000000       0.000000       0.000000         1       0.984356     -31.199680     110.000000         1       1.120000       0.950000
       463         1      27.500000      10.000000       0.000000       0.000000         1       0.994049     -30.349695     110.000000         1       1.120000       0.950000
       464         1      21.380000       8.000000       0.000000       0.000000         1       0.998717     -31.207664     110.000000         1       1.120000       0.950000
       465         1      23.420000       6.000000       0.000000       0.000000         1       0.985980     -30.940558     110.000000         1       1.120000       0.950000
       466         1       7.120000       1.000000       0.000000       0.000000         1       0.897477     -42.476940     110.000000         1       1.120000       0.950000
       467         1      61.090000      20.000000       0.000000       0.000000         1       0.978978     -30.862138     110.000000         1       1.120000       0.950000
       468         1      30.560000      10.000000       0.000000       0.000000         1       0.988319     -31.401929     110.000000         1       1.120000       0.950000
       469         1       7.630000       1.400000       0.000000       0.000000         1       1.043547      -5.719122     110.000000         1       1.120000       0.950000
       470         1       0.000000       0.000000       0.000000       0.000000         1       1.003447      -8.935871     110.000000         1       1.120000       0.950000
       471         1      20.170000       6.500000       0.000000       0.000000         1       1.000032     -11.762732     110.000000         1       1.120000       0.950000
       472         1       3.570000       1.200000       0.000000       0.000000         1       0.999906     -14.079316     110.000000         1       1.120000       0.950000
       473         1       4.080000       2.000000       0.000000       0.000000         1       0.998123     -32.577055     110.000000         1       1.120000       0.950000
       474         1       4.080000       0.500000       0.000000       0.000000         1       0.999058     -27.301646     110.000000         1       1.120000       0.950000
       475         1      22.400000       6.000000       0.000000       0.000000         1       0.992630     -30.913344     110.000000         1       1.120000       0.950000
       476         1       9.160000       2.000000       0.000000       0.000000         1       0.994697     -29.978320     110.000000         1       1.120000       0.950000
       477         1       9.160000       2.000000       0.000000       0.000000         1       0.989686     -29.634624     110.000000         1       1.120000       0.950000
       478         1      24.440000       6.000000       0.000000       0.000000         1       0.987439     -31.466643     110.000000         1       1.120000       0.950000
       479         1      15.280000       4.000000       0.000000       0.000000         1       0.991947     -30.977612     110.000000         1       1.120000       0.950000
       480         1      10.180000       3.000000       0.000000       0.000000         1       0.996226     -28.345247     110.000000         1       1.120000       0.950000
       481         1      18.850000       3.400000       0.000000       0.000000         1       0.953289     -33.063833     110.000000         1       1.120000       0.950000
       482         2      31.070000       2.600000       0.000000       0.000000         1       1.000000      -7.795275     110.000000         1       1.120000       0.950000
       483         1      36.660000       9.000000       0.000000       0.000000         1       0.996917     -30.996629     110.000000         1       1.120000       0.950000
       484         1      14.260000       4.000000       0.000000       0.000000         1       0.986263     -28.911282     110.000000         1       1.120000       0.950000
       485         1      46.840000      11.000000       0.000000       0.000000         1       0.993971     -27.452635     110.000000         1       1.120000       0.950000
       486         1      11.200000       4.000000       0.000000       0.000000         1       0.997984     -29.162866     110.000000         1       1.120000       0.950000
       487         1      12.830000       1.100000       0.000000       0.000000         1       0.949676     -33.292006     110.000000         1       1.120000       0.950000
       488         1       2.000000       1.000000       0.000000       0.000000         1       0.998455     -31.041619     110.000000         1       1.120000       0.950000
       489         1      22.400000       5.000000       0.000000       0.000000         1       0.995160     -27.045604     110.000000         1       1.120000       0.950000
       490         1      18.340000       4.000000       0.000000       0.000000         1       0.990865     -30.494185     110.000000         1       1.120000       0.950000
       491         1      36.660000       9.000000       0.000000       0.000000         1       0.990968     -30.438692     110.000000         1       1.120000       0.950000
       492         2      10.180000       0.900000       0.000000       0.000000         1       1.000000     -30.139116     110.000000         1       1.120000       0.950000
       493         2      44.810000      21.000000       0.000000       0.000000         1       1.000000     -26.088273     110.000000         1       1.120000       0.950000
       494         2      38.700000      22.000000       0.000000       0.000000         1       1.000000     -29.298002     110.000000         1       1.120000       0.950000
       495         1      11.200000       3.000000       0.000000       0.000000         1       0.999197     -29.358566     110.000000         1       1.120000       0.950000
       496         1      12.220000       3.000000       0.000000       0.000000         1       0.999152     -26.155028     110.000000         1       1.120000       0.950000
       497         1      24.440000       6.000000       0.000000       0.000000         1       0.993289     -30.181855     110.000000         1       1.120000       0.950000
       498         1      24.440000       4.000000       0.000000       0.000000         1       0.990131     -30.438479     110.000000         1       1.120000       0.950000
       499         1      21.420000       3.000000       0.000000       0.000000         1       0.995690     -30.968660     110.000000         1       1.120000       0.950000
       500         1       5.100000       1.000000       0.000000       0.000000         1       0.997250     -26.608955     110.000000         1       1.120000       0.950000
       501         1      52.950000      12.000000       0.000000       0.000000         1       0.992199     -30.743917     110.000000         1       1.120000       0.950000
       502         1      40.740000      10.000000       0.000000       0.000000         1       0.995945     -30.923596     110.000000         1       1.120000       0.950000
       503         1      18.340000       7.000000       0.000000       0.000000         1       0.995285     -31.238963     110.000000         1       1.120000       0.950000
       504         1      26.480000       8.000000       0.000000       0.000000         1       0.989610     -30.357088     110.000000         1       1.120000       0.950000
       505         1      27.500000       6.000000       0.000000       0.000000         1       0.996253     -26.678603     110.000000         1       1.120000       0.950000
       506         1      17.320000       5.000000       0.000000       0.000000         1       0.995853     -28.681839     110.000000         1       1.120000       0.950000
       507         1      27.500000       6.000000       0.000000       0.000000         1       0.995463     -29.631636     110.000000         1       1.120000       0.950000
       508         1      31.580000       7.000000       0.000000       0.000000         1       0.990112     -31.653809     110.000000         1       1.120000       0.950000
       509         1      16.400000       3.000000       0.000000       0.000000         1       0.980451     -28.715384     110.000000         1       1.120000       0.950000
       510         1       5.610000       1.500000       0.000000       0.000000         1       0.971760     -36.856315     110.000000         1       1.120000       0.950000
       511         1      16.300000       3.000000       0.000000       0.000000         1       0.989309     -28.471716     110.000000         1       1.120000       0.950000
       512         1       7.430000       0.300000       0.000000       0.000000         1       0.979799     -28.963490     110.000000         1       1.120000       0.950000
       513         1       0.000000       0.000000       0.000000       0.000000         1       0.923684     -34.264029     110.000000         1       1.120000       0.950000
       514         2      32.560000      15.000000       0.000000       0.000000         1       1.000000     -30.573561     110.000000         1       1.120000       0.950000
       515         2      36.690000      17.000000       0.000000       0.000000         1       1.000000     -31.141711     110.000000         1       1.120000       0.950000
       516         1       0.000000       0.000000       0.000000       0.000000         1       0.998876     -34.432764     110.000000         1       1.120000       0.950000
       517         1       0.000000       0.000000       0.000000       0.000000         1       0.996702      -6.939567     110.000000         1       1.120000       0.950000
       518         1       0.000000       0.000000       0.000000       0.000000         1       0.977397     -30.857730     110.000000         1       1.120000       0.950000
       519         1       0.000000       0.000000       0.000000       0.000000         1       0.998618     -15.351919     110.000000         1       1.120000       0.950000
       520         1      11.300000       1.700000       0.000000       0.000000         1       1.013849     -26.757718     110.000000         1       1.120000       0.950000
       521         1       7.510000       1.000000       0.000000       0.000000         1       0.994216     -30.039888     110.000000         1       1.120000       0.950000
       522         1      16.710000       2.400000       0.000000       0.000000         1       0.976699     -30.949153     110.000000         1       1.120000       0.950000
       523         1       5.100000       0.200000       0.000000       0.000000         1       0.993172     -25.508899     110.000000         1       1.120000       0.950000
       524         1      20.370000       3.000000       0.000000       0.000000         1       0.990447     -28.712083     110.000000         1       1.120000       0.950000
       525         2      22.100000       4.100000       0.000000       0.000000         1       1.000000     -14.670002     110.000000         1       1.120000       0.950000
       526         1      13.040000       4.700000       0.000000       0.000000         1       0.999627     -15.536438     110.000000         1       1.120000       0.950000
       527         1       5.610000       2.000000       0.000000       0.000000         1       0.999988     -13.060129     110.000000         1       1.120000       0.950000
       528         1       7.940000       0.900000       0.000000       0.000000         1       0.992457     -15.643651     110.000000         1       1.120000       0.950000
       529         1       6.530000       1.600000       0.000000       0.000000         1       0.997934      -7.981024     110.000000         1       1.120000       0.950000
       530         1       5.100000       2.000000       0.000000       0.000000         1       0.996653     -28.308155     110.000000         1       1.120000       0.950000
       531         1       4.080000       2.000000       0.000000       0.000000         1       0.988149     -31.413470     110.000000         1       1.120000       0.950000
       532         1       7.830000       2.000000       0.000000       0.000000         1       0.964473     -19.056925     110.000000         1       1.120000       0.950000
       533         1      12.220000       0.000000       0.000000       0.000000         1       0.988630     -33.018638     110.000000         1       1.120000       0.950000
       534         1       8.340000       2.400000       0.000000       0.000000         1       0.999633     -15.446113     110.000000         1       1.120000       0.950000
       535         1       1.020000       0.500000       0.000000       0.000000         1       0.993388     -31.181222     110.000000         1       1.120000       0.950000
       536         2      21.020000       6.800000       0.000000       0.000000         1       1.000000     -32.600412     110.000000         1       1.120000       0.950000
       537         2      13.040000       1.900000       0.000000       0.000000         1       1.000000     -34.606100     110.000000         1       1.120000       0.950000
       538         1      16.400000       4.200000       0.000000       0.000000         1       0.994717     -32.541667     110.000000         1       1.120000       0.950000
       539         1       0.000000       0.000000       0.000000       0.000000         1       1.002565     -22.716010     110.000000         2       1.120000       0.950000
       540         1       6.800000       1.300000       0.000000       0.000000         1       1.002564     -22.712697     110.000000         2       1.120000       0.950000
       541         1       3.300000       0.100000       0.000000       0.000000         1       1.003386     -18.593859     110.000000         2       1.120000       0.950000
       542         1      11.390000       1.000000       0.000000       0.000000         1       0.997610     -24.135290     110.000000         2       1.120000       0.950000
       543         1      17.890000       0.700000       0.000000       0.000000         1       1.018338     -14.462461     110.000000         2       1.120000       0.950000
       544         1       7.490000       0.200000       0.000000       0.000000         1       0.996855     -23.342834     110.000000         2       1.120000       0.950000
       545         1      21.880000       0.900000       0.000000       0.000000         1       1.006177     -15.570783     110.000000         2       1.120000       0.950000
       546         1       0.000000       0.000000       0.000000       0.000000         1       1.006145     -15.572670     110.000000         2       1.120000       0.950000
       547         1      19.690000       8.200000       0.000000       0.000000         1       0.995400     -24.112584     110.000000         2       1.120000       0.950000
       548         1       7.690000       2.200000       0.000000       0.000000         1       0.976109     -19.960312     110.000000         2       1.120000       0.950000
       549         1      15.390000       1.800000       0.000000       0.000000         1       0.988662     -20.683518     110.000000         2       1.120000       0.950000
       550         1       4.400000       0.100000       0.000000       0.000000         1       0.987988     -20.843502     110.000000         2       1.120000       0.950000
       551         1       9.890000       0.500000       0.000000       0.000000         1       0.998162     -19.325990     110.000000         2       1.120000       0.950000
       552         1      12.790000       1.100000       0.000000       0.000000         1       0.942602     -31.371295     110.000000         2       1.120000       0.950000
       553         1      15.990000       1.300000       0.000000       0.000000         1       0.940902     -31.289961     110.000000         2       1.120000       0.950000
       554         1       3.800000       0.000000       0.000000       0.000000         1       0.983797     -16.496734     110.000000         2       1.120000       0.950000
       555         1       3.800000       0.700000       0.000000       0.000000         1       0.983639     -22.630181     110.000000         2       1.120000       0.950000
       556         2      25.880000       7.200000       0.000000       0.000000         1       1.000000     -22.875677     110.000000         2       1.120000       0.950000
       557         1      16.990000       3.300000       0.000000       0.000000         1       0.975882     -12.794174     110.000000         2       1.120000       0.950000
       558         1       6.000000       0.000000       0.000000       0.000000         1       0.977318     -12.890379     110.000000         2       1.120000       0.950000
       559         1      10.890000       1.400000       0.000000       0.000000         1       0.999650     -23.062001     110.000000         2       1.120000       0.950000
       560         1      10.990000       2.400000       0.000000       0.000000         1       1.024329     -14.629465     110.000000         2       1.120000       0.950000
       561         1      13.690000       4.400000       0.000000       0.000000         1       0.992744     -25.242501     110.000000         2       1.120000       0.950000
       562         1      13.690000       4.400000       0.000000       0.000000         1       0.992139     -25.256646     110.000000         2       1.120000       0.950000
       563         1      12.190000       0.100000       0.000000       0.000000         1       0.994733     -25.250741     110.000000         2       1.120000       0.950000
       564         1       0.000000       0.000000       0.000000       0.000000         1       1.011714     -14.735209     110.000000         2       1.120000       0.950000
       565         1       0.000000       0.000000       0.000000       0.000000         1       0.999981     -15.467895     110.000000         2       1.120000       0.950000
       566         1      12.690000       0.000000       0.000000       0.000000         1       0.994727     -25.282034     110.000000         2       1.120000       0.950000
       567         1       5.500000       1.100000       0.000000       0.000000         1       0.996673     -19.474793     110.000000         2       1.120000       0.950000
       568         1       0.000000       0.000000       0.000000       0.000000         1       0.996111     -25.034405     110.000000         2       1.120000       0.950000
       569         1       0.000000       0.000000       0.000000       0.000000         1       0.996113     -25.037569     110.000000         2       1.120000       0.950000
       570         1       8.190000       0.500000       0.000000       0.000000         1       0.982816     -14.110520     110.000000         2       1.120000       0.950000
       571         1       9.690000       0.000000       0.000000       0.000000         1       0.994318     -25.327881     110.000000         2       1.120000       0.950000
       572         1      12.290000       1.200000       0.000000       0.000000         1       0.979168     -22.404085     110.000000         2       1.120000       0.950000
       573         1       3.300000       1.100000       0.000000       0.000000         1       0.982740     -19.688722     110.000000         2       1.120000       0.950000
       574         1       2.200000       1.100000       0.000000       0.000000         1       0.994011     -17.602210     110.000000         2       1.120000       0.950000
       575         1       8.790000       0.500000       0.000000       0.000000         1       1.001798     -15.170170     110.000000         2       1.120000       0.950000
       576         1       0.000000       0.000000       0.000000       0.000000         1       0.999996     -19.309084     110.000000         2       1.120000       0.950000
       577         1       6.000000       0.300000       0.000000       0.000000         1       0.996575     -18.440656     110.000000         2       1.120000       0.950000
       578         1      21.880000       5.500000       0.000000       0.000000         1       0.974069     -25.638552     110.000000         2       1.120000       0.950000
       579         1       3.300000       0.500000       0.000000       0.000000         1       0.987675     -13.058703     110.000000         2       1.120000       0.950000
       580         2       8.990000       1.800000       0.000000       0.000000         1       1.000000     -22.207479     110.000000         2       1.120000       0.950000
       581         1      11.490000       3.300000       0.000000       0.000000         1       0.995317     -18.335647     110.000000         2       1.120000       0.950000
       582         1       6.800000       8.100000       0.000000       0.000000         1       0.990497     -13.057371     110.000000         2       1.120000       0.950000
       583         1      15.390000       0.000000       0.000000       0.000000         1       1.002650     -16.172831     110.000000         2       1.120000       0.950000
       584         2      11.690000       3.300000       0.000000       0.000000         1       1.000000     -24.021737     110.000000         2       1.120000       0.950000
       585         2      18.390000       4.100000       0.000000       0.000000         1       1.000000     -23.937029     110.000000         2       1.120000       0.950000
       586         1       8.390000       2.200000       0.000000       0.000000         1       0.995419     -17.897163     110.000000         2       1.120000       0.950000
       587         1       0.000000       0.000000       0.000000       0.000000         1       1.007609     -16.851860     110.000000         2       1.120000       0.950000
       588         1      12.590000       1.100000       0.000000       0.000000         1       0.944597     -31.553587     110.000000         2       1.120000       0.950000
       589         1       9.890000       1.100000       0.000000       0.000000         1       0.995692     -19.886705     110.000000         2       1.120000       0.950000
       590         1      14.590000       3.000000       0.000000       0.000000         1       0.994722     -20.232783     110.000000         2       1.120000       0.950000
       591         1      13.290000       1.000000       0.000000       0.000000         1       0.974115     -21.630246     110.000000         2       1.120000       0.950000
       592         1       3.800000       0.000000       0.000000       0.000000         1       0.984473     -13.672846     110.000000         2       1.120000       0.950000
       593         1      13.690000       0.500000       0.000000       0.000000         1       0.985239     -14.022608     110.000000         2       1.120000       0.950000
       594         1       8.790000       2.700000       0.000000       0.000000         1       0.976125     -20.529779     110.000000         2       1.120000       0.950000
       595         1       3.400000       0.800000       0.000000       0.000000         1       0.945574     -31.374521     110.000000         2       1.120000       0.950000
       596         1       5.800000       0.000000       0.000000       0.000000         1       0.977756     -21.293713     110.000000         2       1.120000       0.950000
       597         1       4.500000       0.100000       0.000000       0.000000         1       0.996729     -22.364627     110.000000         2       1.120000       0.950000
       598         1       4.500000       0.000000       0.000000       0.000000         1       1.007752     -15.058659     110.000000         2       1.120000       0.950000
       599         1       3.600000       0.400000       0.000000       0.000000         1       0.981388     -23.076962     110.000000         2       1.120000       0.950000
       600         1      10.990000       1.200000       0.000000       0.000000         1       1.032933     -14.473939     110.000000         2       1.120000       0.950000
       601         1       7.690000       0.500000       0.000000       0.000000         1       0.974238     -25.866326     110.000000         2       1.120000       0.950000
       602         1       5.500000       1.100000       0.000000       0.000000         1       0.997799     -16.484080     110.000000         2       1.120000       0.950000
       603         1      37.270000       4.400000       0.000000       0.000000         1       0.993419     -16.350006     110.000000         2       1.120000       0.950000
       604         1      27.380000       1.100000       0.000000       0.000000         1       0.994905     -16.531246     110.000000         2       1.120000       0.950000
       605         1       8.790000       0.500000       0.000000       0.000000         1       0.996134     -16.649141     110.000000         2       1.120000       0.950000
       606         1       0.900000       0.100000       0.000000       0.000000         1       0.998035     -15.907704     110.000000         2       1.120000       0.950000
       607         2       4.100000       0.700000       0.000000       0.000000         1       1.000000     -16.091391     110.000000         2       1.120000       0.950000
       608         1       2.200000       0.000000       0.000000       0.000000         1       0.976699     -11.723181     110.000000         2       1.120000       0.950000
       609         1       5.200000       1.600000       0.000000       0.000000         1       1.004736     -16.091007     110.000000         2       1.120000       0.950000
       610         1       7.990000       1.300000       0.000000       0.000000         1       0.983805     -23.180056     110.000000         2       1.120000       0.950000
       611         1       5.500000       1.100000       0.000000       0.000000         1       1.007742     -18.789077     110.000000         2       1.120000       0.950000
       612         2      12.990000      30.000000       0.000000       0.000000         1       1.000000     -18.288060     110.000000         2       1.120000       0.950000
       613         2      12.990000      30.000000       0.000000       0.000000         1       1.000000     -18.286376     110.000000         2       1.120000       0.950000
       614         1       0.000000       0.000000       0.000000       0.000000         1       0.994754     -16.319194     110.000000         2       1.120000       0.950000
       615         2      35.070000       6.600000       0.000000       0.000000         1       1.000000     -16.423572     110.000000         2       1.120000       0.950000
       616         1       7.190000       1.800000       0.000000       0.000000         1       1.013368     -15.725910     110.000000         2       1.120000       0.950000
       617         1       0.000000       0.000000       0.000000       0.000000         1       1.032251     -14.446348     110.000000         2       1.120000       0.950000
       618         1       8.790000       0.000000       0.000000       0.000000         1       1.013973     -15.684912     110.000000         2       1.120000       0.950000
       619         1      18.090000       2.100000       0.000000       0.000000         1       1.012380     -15.766695     110.000000         2       1.120000       0.950000
       620         1       9.690000       1.000000       0.000000       0.000000         1       1.025531     -14.932668     110.000000         2       1.120000       0.950000
       621         1       7.090000       1.100000       0.000000       0.000000         1       0.988841     -18.460730     110.000000         2       1.120000       0.950000
       622         1       1.100000       0.500000       0.000000       0.000000         1       0.988862     -18.362971     110.000000         2       1.120000       0.950000
       623         2      26.180000       7.700000       0.000000       0.000000         1       1.000000     -24.590940     110.000000         2       1.120000       0.950000
       624         1       8.190000       2.200000       0.000000       0.000000         1       0.988865     -18.320523     110.000000         2       1.120000       0.950000
       625         1      10.390000       0.000000       0.000000       0.000000         1       0.975161      -7.912836     110.000000         2       1.120000       0.950000
       626         1      42.160000       1.600000       0.000000       0.000000         1       0.994358     -16.706684     110.000000         2       1.120000       0.950000
       627         1      13.690000       1.100000       0.000000       0.000000         1       0.998275     -19.001274     110.000000         2       1.120000       0.950000
       628         1      21.880000       3.800000       0.000000       0.000000         1       1.007947     -17.250596     110.000000         2       1.120000       0.950000
       629         1      10.890000       0.900000       0.000000       0.000000         1       0.974336     -22.953382     110.000000         2       1.120000       0.950000
       630         1      25.780000       6.300000       0.000000       0.000000         1       0.989628     -24.127705     110.000000         2       1.120000       0.950000
       631         1      11.290000       1.100000       0.000000       0.000000         1       0.998214     -23.663662     110.000000         2       1.120000       0.950000
       632         1      16.890000       0.900000       0.000000       0.000000         1       1.000525     -23.181233     110.000000         2       1.120000       0.950000
       633         1      10.990000       3.300000       0.000000       0.000000         1       1.002361     -22.772458     110.000000         2       1.120000       0.950000
       634         1       0.000000       0.000000       0.000000       0.000000         1       1.002361     -22.772958     110.000000         2       1.120000       0.950000
       635         1      12.190000       1.100000       0.000000       0.000000         1       0.998339     -19.310437     110.000000         2       1.120000       0.950000
       636         1       7.690000       1.800000       0.000000       0.000000         1       0.998932     -12.770012     110.000000         2       1.120000       0.950000
       637         1       7.090000       1.100000       0.000000       0.000000         1       0.999362     -19.163148     110.000000         2       1.120000       0.950000
       638         1       4.400000       2.200000       0.000000       0.000000         1       1.000710     -22.369037     110.000000         2       1.120000       0.950000
       639         2      17.590000       7.800000       0.000000       0.000000         1       1.000000     -22.357449     110.000000         2       1.120000       0.950000
       640         1       6.700000       0.800000       0.000000       0.000000         1       1.003770     -22.313473     110.000000         2       1.120000       0.950000
       641         1      17.690000       1.300000       0.000000       0.000000         1       1.006248     -22.495609     110.000000         2       1.120000       0.950000
       642         1      10.990000       1.100000       0.000000       0.000000         1       1.006430     -19.750476     110.000000         2       1.120000       0.950000
       643         1       9.790000       1.400000       0.000000       0.000000         1       0.948453     -31.264820     110.000000         2       1.120000       0.950000
       644         1       0.000000       0.000000       0.000000       0.000000         1       1.009970     -22.081160     110.000000         2       1.120000       0.950000
       645         1       0.000000       0.000000       0.000000       0.000000         1       1.009974     -22.081486     110.000000         2       1.120000       0.950000
       646         1       4.400000       0.900000       0.000000       0.000000         1       0.969495     -27.882934     110.000000         2       1.120000       0.950000
       647         1      17.190000       1.100000       0.000000       0.000000         1       1.004115     -22.796639     110.000000         2       1.120000       0.950000
       648         1      20.680000       1.600000       0.000000       0.000000         1       0.999724     -23.114925     110.000000         2       1.120000       0.950000
       649         1      17.190000       1.300000       0.000000       0.000000         1       1.000900     -23.185077     110.000000         2       1.120000       0.950000
       650         1      10.990000       6.600000       0.000000       0.000000         1       1.002900     -22.376310     110.000000         2       1.120000       0.950000
       651         2      25.780000       4.600000       0.000000       0.000000         1       1.000000     -23.177556     110.000000         2       1.120000       0.950000
       652         1       8.690000       0.700000       0.000000       0.000000         1       1.000730     -22.957029     110.000000         2       1.120000       0.950000
       653         1      14.990000       1.200000       0.000000       0.000000         1       1.001532     -22.382431     110.000000         2       1.120000       0.950000
       654         2       7.690000       3.300000       0.000000       0.000000         1       1.000000     -15.305911     110.000000         2       1.120000       0.950000
       655         1       4.400000       2.200000       0.000000       0.000000         1       1.003026     -15.165363     110.000000         2       1.120000       0.950000
       656         1       4.300000       0.100000       0.000000       0.000000         1       0.981787     -26.477197     110.000000         2       1.120000       0.950000
       657         1      21.380000       4.400000       0.000000       0.000000         1       0.978416      -3.454372     110.000000         2       1.120000       0.950000
       658         1      12.690000       0.500000       0.000000       0.000000         1       0.944079     -29.691458     110.000000         2       1.120000       0.950000
       659         1       2.200000       0.000000       0.000000       0.000000         1       0.976462     -20.314161     110.000000         2       1.120000       0.950000
       660         1       8.790000       1.600000       0.000000       0.000000         1       0.970414     -20.018691     110.000000         2       1.120000       0.950000
       661         1       1.600000       0.500000       0.000000       0.000000         1       0.982108     -24.007315     110.000000         2       1.120000       0.950000
       662         1       0.000000       0.000000       0.000000       0.000000         1       0.998623     -21.905541     110.000000         2       1.120000       0.950000
       663         1       0.000000       0.000000       0.000000       0.000000         1       0.998620     -21.904763     110.000000         2       1.120000       0.950000
       664         2      50.650000      19.200000       0.000000       0.000000         1       1.000000     -14.954499     110.000000         2       1.120000       0.950000
       665         1      30.680000       4.900000       0.000000       0.000000         1       0.992179     -16.302361     110.000000         2       1.120000       0.950000
       666         1       7.690000       1.100000       0.000000       0.000000         1       0.991803     -14.793095     110.000000         2       1.120000       0.950000
       667         1      16.990000       1.000000       0.000000       0.000000         1       0.973173     -21.666802     110.000000         2       1.120000       0.950000
       668         1       2.700000       0.500000       0.000000       0.000000         1       0.987098     -23.305802     110.000000         2       1.120000       0.950000
       669         1       6.000000       0.900000       0.000000       0.000000         1       1.018433     -14.733465     110.000000         2       1.120000       0.950000
       670         2      25.880000       1.400000       0.000000       0.000000         1       1.000000     -16.031048     110.000000         2       1.120000       0.950000
       671         1       9.490000       2.700000       0.000000       0.000000         1       0.996870     -16.516064     110.000000         2       1.120000       0.950000
       672         1       2.200000       0.200000       0.000000       0.000000         1       0.995435     -24.200944     110.000000         2       1.120000       0.950000
       673         1       9.890000       2.200000       0.000000       0.000000         1       0.993383     -19.907694     110.000000         2       1.120000       0.950000
       674         2      10.190000       1.100000       0.000000       0.000000         1       1.000000     -23.555949     110.000000         2       1.120000       0.950000
       675         1       2.000000       1.100000       0.000000       0.000000         1       1.003732     -15.473638     110.000000         2       1.120000       0.950000
       676         1       2.700000       0.000000       0.000000       0.000000         1       0.993306     -16.574360     110.000000         2       1.120000       0.950000
       677         1       9.490000       9.500000       0.000000       0.000000         1       1.009494     -17.062842     110.000000         2       1.120000       0.950000
       678         1      25.180000       8.200000       0.000000       0.000000         1       1.020223     -17.736678     110.000000         2       1.120000       0.950000
       679         1      25.180000       8.200000       0.000000       0.000000         1       1.020248     -17.731295     110.000000         2       1.120000       0.950000
       680         1       1.100000       0.300000       0.000000       0.000000         1       1.001327     -14.744026     110.000000         2       1.120000       0.950000
       681         1      79.920000      40.000000       0.000000       0.000000         1       1.021064     -13.659023     110.000000         2       1.120000       0.950000
       682         1       0.000000       0.000000       0.000000       0.000000         1       1.021543     -13.640583     110.000000         2       1.120000       0.950000
       683         1      16.490000       3.300000       0.000000       0.000000         1       1.012027     -18.495488     110.000000         2       1.120000       0.950000
       684         1      24.080000       4.400000       0.000000       0.000000         1       1.016219     -18.187541     110.000000         2       1.120000       0.950000
       685         1      10.390000       2.000000       0.000000       0.000000         1       1.003822     -18.497169     110.000000         2       1.120000       0.950000
       686         1      11.390000       0.400000       0.000000       0.000000         1       0.978432     -26.597448     110.000000         2       1.120000       0.950000
       687         1       1.100000       0.000000       0.000000       0.000000         1       0.998693     -19.695461     110.000000         2       1.120000       0.950000
       688         2      11.990000      30.000000       0.000000       0.000000         1       1.000000     -12.876033     110.000000         2       1.120000       0.950000
       689         1      11.990000       6.000000       0.000000       0.000000         1       0.999999     -12.874862     110.000000         2       1.120000       0.950000
       690         1       9.290000       1.100000       0.000000       0.000000         1       0.976922     -11.656249     110.000000         2       1.120000       0.950000
       691         1       1.600000       0.500000       0.000000       0.000000         1       0.998972     -19.501122     110.000000         2       1.120000       0.950000
       692         2       6.000000       1.600000       0.000000       0.000000         1       1.000000     -19.963224     110.000000         2       1.120000       0.950000
       693         1       7.990000       0.700000       0.000000       0.000000         1       0.982597     -22.844050     110.000000         2       1.120000       0.950000
       694         1      10.790000       0.400000       0.000000       0.000000         1       0.982154     -22.945406     110.000000         2       1.120000       0.950000
       695         1       1.600000       0.200000       0.000000       0.000000         1       0.996482     -23.534797     110.000000         2       1.120000       0.950000
       696         1       6.700000       1.200000       0.000000       0.000000         1       0.994890     -23.509024     110.000000         2       1.120000       0.950000
       697         1       4.300000       0.200000       0.000000       0.000000         1       0.999715     -23.750212     110.000000         2       1.120000       0.950000
       698         1       6.800000       2.200000       0.000000       0.000000         1       0.973685     -20.546273     110.000000         2       1.120000       0.950000
       699         2      26.780000       3.700000       0.000000       0.000000         1       1.000000     -18.965743     110.000000         2       1.120000       0.950000
       700         1      10.990000       1.100000       0.000000       0.000000         1       0.993649     -18.738412     110.000000         2       1.120000       0.950000
       701         1       2.900000       0.700000       0.000000       0.000000         1       1.002388     -15.059351     110.000000         2       1.120000       0.950000
       702         1      12.090000       0.700000       0.000000       0.000000         1       0.973548     -20.598265     110.000000         2       1.120000       0.950000
       703         1      22.480000       2.700000       0.000000       0.000000         1       0.976603     -20.294825     110.000000         2       1.120000       0.950000
       704         1      11.490000       1.000000       0.000000       0.000000         1       0.973903     -20.518172     110.000000         2       1.120000       0.950000
       705         1      26.880000       6.600000       0.000000       0.000000         1       0.986175     -20.417473     110.000000         2       1.120000       0.950000
       706         1      10.990000       3.300000       0.000000       0.000000         1       0.996314     -14.838690     110.000000         2       1.120000       0.950000
       707         1      10.990000       3.300000       0.000000       0.000000         1       0.996293     -14.837095     110.000000         2       1.120000       0.950000
       708         1      15.990000       0.900000       0.000000       0.000000         1       0.964377     -26.910382     110.000000         2       1.120000       0.950000
       709         1      21.880000       4.900000       0.000000       0.000000         1       0.984624     -20.523534     110.000000         2       1.120000       0.950000
       710         1       2.200000       0.000000       0.000000       0.000000         1       0.994211     -17.589596     110.000000         2       1.120000       0.950000
       711         1       4.800000       0.000000       0.000000       0.000000         1       1.023013     -15.091813     110.000000         2       1.120000       0.950000
       712         2      23.980000       5.900000       0.000000       0.000000         1       1.000000     -25.034361     110.000000         2       1.120000       0.950000
       713         1      20.290000       5.500000       0.000000       0.000000         1       0.971843     -21.202118     110.000000         2       1.120000       0.950000
       714         1      14.390000       1.200000       0.000000       0.000000         1       1.006882     -15.698906     110.000000         2       1.120000       0.950000
       715         1       6.000000       0.900000       0.000000       0.000000         1       0.991652     -15.549520     110.000000         2       1.120000       0.950000
       716         1       2.400000       1.100000       0.000000       0.000000         1       0.998500     -19.653135     110.000000         2       1.120000       0.950000
       717         1       2.400000       1.100000       0.000000       0.000000         1       0.998502     -19.654244     110.000000         2       1.120000       0.950000
       718         1      18.090000       6.600000       0.000000       0.000000         1       0.992196     -20.193329     110.000000         2       1.120000       0.950000
       719         1      19.690000       3.300000       0.000000       0.000000         1       0.993077     -20.094120     110.000000         2       1.120000       0.950000
       720         1      20.290000       6.000000       0.000000       0.000000         1       0.972492     -21.195295     110.000000         2       1.120000       0.950000
       721         1       6.700000       1.100000       0.000000       0.000000         1       0.999195     -19.077297     110.000000         2       1.120000       0.950000
       722         1      12.190000       0.900000       0.000000       0.000000         1       0.982063     -21.515189     110.000000         2       1.120000       0.950000
       723         1       6.890000       1.800000       0.000000       0.000000         1       1.016539     -15.330805     110.000000         2       1.120000       0.950000
       724         1      13.690000       0.000000       0.000000       0.000000         1       1.004497     -15.728414     110.000000         2       1.120000       0.950000
       725         1       6.500000       0.200000       0.000000       0.000000         1       1.009010     -15.576799     110.000000         2       1.120000       0.950000
       726         1       0.000000       0.000000       0.000000       0.000000         1       1.038864     -14.143334     110.000000         2       1.120000       0.950000
       727         1       0.000000       0.000000       0.000000       0.000000         1       1.038855     -14.143829     110.000000         2       1.120000       0.950000
       728         1       3.300000       0.500000       0.000000       0.000000         1       0.988203     -20.293249     110.000000         2       1.120000       0.950000
       729         1      19.290000       3.200000       0.000000       0.000000         1       1.023511     -15.087217     110.000000         2       1.120000       0.950000
       730         2      19.690000       5.500000       0.000000       0.000000         1       1.000000     -15.607186     110.000000         2       1.120000       0.950000
       731         1       7.190000       0.200000       0.000000       0.000000         1       1.007780     -17.001004     110.000000         2       1.120000       0.950000
       732         2       4.100000       1.800000       0.000000       0.000000         1       1.000000     -19.310684     110.000000         2       1.120000       0.950000
       733         1       1.100000       0.000000       0.000000       0.000000         1       0.979993     -13.540319     110.000000         2       1.120000       0.950000
       734         1       0.000000       0.000000       0.000000       0.000000         1       1.001508     -22.857867     110.000000         2       1.120000       0.950000
       735         2       9.890000       4.400000       0.000000       0.000000         1       1.000000     -22.974729     110.000000         2       1.120000       0.950000
       736         1       4.400000       1.100000       0.000000       0.000000         1       0.997877     -19.756854     110.000000         2       1.120000       0.950000
       737         1      15.190000       3.900000       0.000000       0.000000         1       0.999605     -23.114345     110.000000         2       1.120000       0.950000
       738         1      11.490000       1.100000       0.000000       0.000000         1       0.984340     -12.358548     110.000000         2       1.120000       0.950000
       739         1      13.590000       2.100000       0.000000       0.000000         1       0.993629     -15.688328     110.000000         2       1.120000       0.950000
       740         2      12.090000       3.200000       0.000000       0.000000         1       1.000000     -13.569432     110.000000         2       1.120000       0.950000
       741         1      10.990000       0.400000       0.000000       0.000000         1       0.999331     -14.040265     110.000000         2       1.120000       0.950000
       742         1       3.100000       0.400000       0.000000       0.000000         1       0.990268     -20.188121     110.000000         2       1.120000       0.950000
       743         1       6.990000       1.500000       0.000000       0.000000         1       1.021033     -16.263785     110.000000         2       1.120000       0.950000
       744         2       1.500000      16.000000       0.000000       0.000000         1       1.000000     -11.472498     110.000000         2       1.120000       0.950000
       745         1       6.600000       0.500000       0.000000       0.000000         1       0.999212     -19.634340     110.000000         2       1.120000       0.950000
       746         1       7.690000       2.700000       0.000000       0.000000         1       0.991095     -18.946790     110.000000         2       1.120000       0.950000
       747         1       5.500000       0.500000       0.000000       0.000000         1       0.998355     -19.732049     110.000000         2       1.120000       0.950000
       748         1      18.790000       4.900000       0.000000       0.000000         1       1.013344     -15.485654     110.000000         2       1.120000       0.950000
       749         1       4.500000       0.900000       0.000000       0.000000         1       0.992688     -13.057453     110.000000         2       1.120000       0.950000
       750         1      21.880000       6.600000       0.000000       0.000000         1       0.997187     -19.520316     110.000000         2       1.120000       0.950000
       751         1       0.000000       0.000000       0.000000       0.000000         1       0.995765     -24.116793     110.000000         2       1.120000       0.950000
       752         1       6.100000       1.600000       0.000000       0.000000         1       0.999600     -13.722310     110.000000         2       1.120000       0.950000
       753         1      13.690000       1.100000       0.000000       0.000000         1       0.996635     -19.608387     110.000000         2       1.120000       0.950000
       754         2      37.970000      27.000000       0.000000       0.000000         1       1.000000     -15.845480     110.000000         2       1.120000       0.950000
       755         2      27.980000      31.000000       0.000000       0.000000         1       1.000000     -18.686623     110.000000         2       1.120000       0.950000
       756         1      11.790000       1.800000       0.000000       0.000000         1       1.007645     -15.909150     110.000000         2       1.120000       0.950000
       757         1       1.600000       0.000000       0.000000       0.000000         1       0.998063     -18.908190     110.000000         2       1.120000       0.950000
       758         1      16.190000       2.500000       0.000000       0.000000         1       0.999402     -15.938199     110.000000         2       1.120000       0.950000
       759         1       6.890000       1.000000       0.000000       0.000000         1       0.999568     -15.884904     110.000000         2       1.120000       0.950000
       760         2      16.190000       3.100000       0.000000       0.000000         1       1.000000     -21.991561     110.000000         2       1.120000       0.950000
       761         1       5.500000       0.000000       0.000000       0.000000         1       0.987134     -21.038964     110.000000         2       1.120000       0.950000
       762         1      15.690000       1.200000       0.000000       0.000000         1       0.996024     -16.941308     110.000000         2       1.120000       0.950000
       763         1      12.190000       0.000000       0.000000       0.000000         1       0.979363     -23.389026     110.000000         2       1.120000       0.950000
       764         1       6.400000       0.200000       0.000000       0.000000         1       0.981980     -23.213377     110.000000         2       1.120000       0.950000
       765         1       5.000000       1.100000       0.000000       0.000000         1       0.995097     -18.122527     110.000000         2       1.120000       0.950000
       766         2      10.190000       2.100000       0.000000       0.000000         1       1.000000     -23.425797     110.000000         2       1.120000       0.950000
       767         1       2.600000       0.000000       0.000000       0.000000         1       0.979025     -23.535768     110.000000         2       1.120000       0.950000
       768         1       7.490000       3.000000       0.000000       0.000000         1       0.996828     -12.139646     110.000000         2       1.120000       0.950000
       769         1      12.590000       2.200000       0.000000       0.000000         1       0.984464     -22.449413     110.000000         2       1.120000       0.950000
       770         1       5.500000       0.800000       0.000000       0.000000         1       0.964967     -28.537350     110.000000         2       1.120000       0.950000
       771         1      13.190000       1.000000       0.000000       0.000000         1       0.948348     -30.876839     110.000000         2       1.120000       0.950000
       772         1       9.290000       1.100000       0.000000       0.000000         1       0.991687     -14.700234     110.000000         2       1.120000       0.950000
       773         1       7.090000       0.100000       0.000000       0.000000         1       0.972874     -27.361281     110.000000         2       1.120000       0.950000
       774         1       4.400000       0.000000       0.000000       0.000000         1       0.998430     -17.578995     110.000000         2       1.120000       0.950000
       775         1      14.290000       0.000000       0.000000       0.000000         1       0.988304     -10.864640     110.000000         2       1.120000       0.950000
       776         1      14.490000       1.100000       0.000000       0.000000         1       1.000368     -23.021778     110.000000         2       1.120000       0.950000
       777         1       0.000000       0.000000       0.000000       0.000000         1       0.998226     -19.745528     110.000000         2       1.120000       0.950000
       778         1      14.490000       0.000000       0.000000       0.000000         1       0.997373     -22.048945     110.000000         2       1.120000       0.950000
       779         1       1.500000       0.400000       0.000000       0.000000         1       1.000085     -13.354872     110.000000         2       1.120000       0.950000
       780         1       5.500000       0.000000       0.000000       0.000000         1       0.997725     -21.496010     110.000000         2       1.120000       0.950000
       781         1       4.100000       0.900000       0.000000       0.000000         1       0.998808     -21.128602     110.000000         2       1.120000       0.950000
       782         1      14.290000       0.900000       0.000000       0.000000         1       0.997004     -22.131482     110.000000         2       1.120000       0.950000
       783         1       8.390000       0.300000       0.000000       0.000000         1       0.997039     -22.103789     110.000000         2       1.120000       0.950000
       784         2       3.800000       1.600000       0.000000       0.000000         1       1.000000     -19.529852     110.000000         2       1.120000       0.950000
       785         1      10.390000       1.100000       0.000000       0.000000         1       0.993376     -20.933423     110.000000         2       1.120000       0.950000
       786         1       0.000000       0.000000       0.000000       0.000000         1       1.000122      -3.009135     110.000000         3       1.120000       0.950000
       787         1      24.180000       0.000000       0.000000       0.000000         1       0.997053      -5.100463     110.000000         3       1.120000       0.950000
       788         1       4.600000       4.120000       0.000000       0.000000         1       1.007214     -11.679689     110.000000         3       1.120000       0.950000
       789         1       0.000000       0.000000       0.000000       0.000000         1       1.000423     -11.490152     110.000000         3       1.120000       0.950000
       790         2      54.350000      28.930000       0.000000       0.000000         1       1.000000     -11.478598     110.000000         3       1.120000       0.950000
       791         1       0.000000       0.000000       0.000000       0.000000         1       1.000423     -11.490140     110.000000         3       1.120000       0.950000
       792         1      11.190000       3.160000       0.000000       0.000000         1       0.997020      -1.750730     110.000000         3       1.120000       0.950000
       793         1       0.700000       0.260000       0.000000       0.000000         1       0.999666       2.458078     110.000000         3       1.120000       0.950000
       794         1       8.690000       2.540000       0.000000       0.000000         1       0.990621      -5.323901     110.000000         3       1.120000       0.950000
       795         2      26.980000       7.100000       0.000000       0.000000         1       1.000000      -3.229716     110.000000         3       1.120000       0.950000
       796         1      21.280000       5.440000       0.000000       0.000000         1       1.006168      -8.528182     110.000000         3       1.120000       0.950000
       797         1       0.000000       0.000000       0.000000       0.000000         1       1.006141      -8.530142     110.000000         3       1.120000       0.950000
       798         2       7.090000       3.950000       0.000000       0.000000         1       1.000000      -0.726912     110.000000         3       1.120000       0.950000
       799         1       0.000000       0.000000       0.000000       0.000000         1       0.999996      -0.726105     110.000000         3       1.120000       0.950000
       800         1       0.000000       0.000000       0.000000       0.000000         1       1.000000      -2.554237     110.000000         3       1.120000       0.950000
       801         1       0.000000       0.000000       0.000000       0.000000         1       1.000000      -2.554237     110.000000         3       1.120000       0.950000
       802         1       5.500000       1.930000       0.000000       0.000000         1       0.996853      -7.194742     110.000000         3       1.120000       0.950000
       803         1       4.600000       0.000000       0.000000       0.000000         1       1.000209     -11.531752     110.000000         3       1.120000       0.950000
       804         1      38.870000       4.300000       0.000000       0.000000         1       0.992733      -1.174677     110.000000         3       1.120000       0.950000
       805         1      13.390000       0.000000       0.000000       0.000000         1       0.987339      -1.815210     110.000000         3       1.120000       0.950000
       806         1       0.000000       0.000000       0.000000       0.000000         1       0.996056      -1.596567     110.000000         3       1.120000       0.950000
       807         1       0.000000       0.000000       0.000000       0.000000         1       0.996056      -1.596567     110.000000         3       1.120000       0.950000
       808         1      19.190000       6.310000       0.000000       0.000000         1       0.996271      -8.428196     110.000000         3       1.120000       0.950000
       809         1      19.990000       3.950000       0.000000       0.000000         1       0.996666      -2.072287     110.000000         3       1.120000       0.950000
       810         1       5.700000       1.750000       0.000000       0.000000         1       1.010152     -12.089817     110.000000         3       1.120000       0.950000
       811         1       3.400000       1.050000       0.000000       0.000000         1       0.984587      -8.918273     110.000000         3       1.120000       0.950000
       812         1       0.000000       0.000000       0.000000       0.000000         1       0.984629      -8.916294     110.000000         3       1.120000       0.950000
       813         1      13.090000       7.710000       0.000000       0.000000         1       0.993527      -3.428397     110.000000         3       1.120000       0.950000
       814         2      16.090000      10.780000       0.000000       0.000000         1       1.000000      -2.808924     110.000000         3       1.120000       0.950000
       815         1      16.090000       5.960000       0.000000       0.000000         1       0.997675      -3.067697     110.000000         3       1.120000       0.950000
       816         1       9.090000       0.350000       0.000000       0.000000         1       0.972137      -7.156627     110.000000         3       1.120000       0.950000
       817         1       0.000000       0.000000       0.000000       0.000000         1       0.972220      -7.147706     110.000000         3       1.120000       0.950000
       818         1       3.800000       1.050000       0.000000       0.000000         1       0.998193     -11.694434     110.000000         3       1.120000       0.950000
       819         1       0.000000       0.000000       0.000000       0.000000         1       0.999069     -11.643474     110.000000         3       1.120000       0.950000
       820         1      32.180000       8.940000       0.000000       0.000000         1       0.977471     -14.344862     110.000000         3       1.120000       0.950000
       821         1       0.000000       0.000000       0.000000       0.000000         1       0.996444      -1.020791     110.000000         3       1.120000       0.950000
       822         1       0.000000       0.000000       0.000000       0.000000         1       0.996404      -1.021038     110.000000         3       1.120000       0.950000
       823         1       3.800000       1.140000       0.000000       0.000000         1       0.999727      -6.267332     110.000000         3       1.120000       0.950000
       824         1       3.200000       0.790000       0.000000       0.000000         1       0.995506      -5.533795     110.000000         3       1.120000       0.950000
       825         1       0.000000       0.000000       0.000000       0.000000         1       0.999777      -6.264275     110.000000         3       1.120000       0.950000
       826         1       0.000000       0.000000       0.000000       0.000000         1       0.995546      -5.531117     110.000000         3       1.120000       0.950000
       827         1       1.400000       0.880000       0.000000       0.000000         1       0.999038      -3.561819     110.000000         3       1.120000       0.950000
       828         1       5.700000       1.230000       0.000000       0.000000         1       0.992291      -9.472175     110.000000         3       1.120000       0.950000
       829         1       0.000000       0.000000       0.000000       0.000000         1       0.993186      -9.376907     110.000000         3       1.120000       0.950000
       830         1      11.090000       1.230000       0.000000       0.000000         1       0.989852      -5.401641     110.000000         3       1.120000       0.950000
       831         1      11.790000       2.100000       0.000000       0.000000         1       0.995994      -8.526363     110.000000         3       1.120000       0.950000
       832         1       4.000000       0.700000       0.000000       0.000000         1       0.982654      -9.587917     110.000000         3       1.120000       0.950000
       833         1       0.000000       0.000000       0.000000       0.000000         1       0.998012      -8.418519     110.000000         3       1.120000       0.950000
       834         2      30.380000      21.040000       0.000000       0.000000         1       1.000000      -7.167191     110.000000         3       1.120000       0.950000
       835         1      18.190000       9.820000       0.000000       0.000000         1       0.997906      -9.470853     110.000000         3       1.120000       0.950000
       836         1       0.000000       0.000000       0.000000       0.000000         1       1.003190      -8.946726     110.000000         3       1.120000       0.950000
       837         1       8.290000       0.000000       0.000000       0.000000         1       1.005061      -8.714467     110.000000         3       1.120000       0.950000
       838         1      19.190000       5.080000       0.000000       0.000000         1       0.977098     -14.273063     110.000000         3       1.120000       0.950000
       839         1       8.790000       0.000000       0.000000       0.000000         1       0.993392     -14.745365     110.000000         3       1.120000       0.950000
       840         1       0.000000       0.000000       0.000000       0.000000         1       0.993924     -13.973925     110.000000         3       1.120000       0.950000
       841         1       9.590000       2.020000       0.000000       0.000000         1       0.990442      -4.796877     110.000000         3       1.120000       0.950000
       842         1       7.090000       2.540000       0.000000       0.000000         1       0.998606      -2.919104     110.000000         3       1.120000       0.950000
       843         1       4.600000       2.190000       0.000000       0.000000         1       0.995314      -1.091794     110.000000         3       1.120000       0.950000
       844         1       0.000000       0.000000       0.000000       0.000000         1       0.996459      -1.022070     110.000000         3       1.120000       0.950000
       845         1      14.190000       5.000000       0.000000       0.000000         1       0.994876      -4.265242     110.000000         3       1.120000       0.950000
       846         1      14.690000       5.000000       0.000000       0.000000         1       0.994357      -3.766983     110.000000         3       1.120000       0.950000
       847         1      10.990000       5.790000       0.000000       0.000000         1       0.994375      -3.763066     110.000000         3       1.120000       0.950000
       848         1       0.000000       0.000000       0.000000       0.000000         1       0.995078      -4.254092     110.000000         3       1.120000       0.950000
       849         1      18.790000       4.730000       0.000000       0.000000         1       0.996335      -0.643467     110.000000         3       1.120000       0.950000
       850         1      12.590000       4.730000       0.000000       0.000000         1       0.995852      -7.241856     110.000000         3       1.120000       0.950000
       851         1      14.190000       1.050000       0.000000       0.000000         1       0.991386      -2.051012     110.000000         3       1.120000       0.950000
       852         1      10.990000       5.790000       0.000000       0.000000         1       0.986460      -2.102732     110.000000         3       1.120000       0.950000
       853         1       8.090000       2.540000       0.000000       0.000000         1       0.999674     -11.426410     110.000000         3       1.120000       0.950000
       854         1       0.000000       0.000000       0.000000       0.000000         1       0.999693     -11.406317     110.000000         3       1.120000       0.950000
       855         1       0.000000       0.000000       0.000000       0.000000         1       0.999783     -11.419961     110.000000         3       1.120000       0.950000
       856         1       0.000000       0.000000       0.000000       0.000000         1       0.999692     -11.406295     110.000000         3       1.120000       0.950000
       857         1       4.400000       0.440000       0.000000       0.000000         1       0.973962      -8.639030     110.000000         3       1.120000       0.950000
       858         1      17.490000       5.260000       0.000000       0.000000         1       0.983522      -5.033547     110.000000         3       1.120000       0.950000
       859         1       8.790000       4.120000       0.000000       0.000000         1       0.987321      -4.849109     110.000000         3       1.120000       0.950000
       860         1      17.390000       2.450000       0.000000       0.000000         1       0.984481      -7.797471     110.000000         3       1.120000       0.950000
       861         1      21.580000       7.980000       0.000000       0.000000         1       0.992936      -3.166837     110.000000         3       1.120000       0.950000
       862         1      13.190000       2.890000       0.000000       0.000000         1       0.999086      -1.869559     110.000000         3       1.120000       0.950000
       863         1       0.000000       0.000000       0.000000       0.000000         1       0.998615     -11.501601     110.000000         3       1.120000       0.950000
       864         1       0.000000       0.000000       0.000000       0.000000         1       0.998608     -11.501497     110.000000         3       1.120000       0.950000
       865         1      18.190000       5.170000       0.000000       0.000000         1       0.993406      -5.546159     110.000000         3       1.120000       0.950000
       866         1       6.400000       2.020000       0.000000       0.000000         1       0.991321      -4.590764     110.000000         3       1.120000       0.950000
       867         1       8.990000       1.750000       0.000000       0.000000         1       0.998529      -0.755846     110.000000         3       1.120000       0.950000
       868         1       7.790000       1.840000       0.000000       0.000000         1       0.996656      -0.146536     110.000000         3       1.120000       0.950000
       869         1       0.000000       0.000000       0.000000       0.000000         1       0.999211      -0.688060     110.000000         3       1.120000       0.950000
       870         1       6.700000       2.630000       0.000000       0.000000         1       0.995078      -4.254090     110.000000         3       1.120000       0.950000
       871         1       3.600000       1.050000       0.000000       0.000000         1       0.994562      -3.755341     110.000000         3       1.120000       0.950000
       872         1       8.690000       0.000000       0.000000       0.000000         1       1.004542     -11.239549     110.000000         3       1.120000       0.950000
       873         1      10.390000       2.370000       0.000000       0.000000         1       1.001537      -9.014959     110.000000         3       1.120000       0.950000
       874         1       0.000000       0.000000       0.000000       0.000000         1       1.003284      -8.836548     110.000000         3       1.120000       0.950000
       875         1       8.490000       2.540000       0.000000       0.000000         1       0.987931     -10.362545     110.000000         3       1.120000       0.950000
       876         1       0.000000       0.000000       0.000000       0.000000         1       0.988228     -10.349728     110.000000         3       1.120000       0.950000
       877         1      11.190000       4.120000       0.000000       0.000000         1       0.991284      -3.682122     110.000000         3       1.120000       0.950000
       878         2      30.880000       6.840000       0.000000       0.000000         1       1.000000      -1.797971     110.000000         3       1.120000       0.950000
       879         1       0.000000       0.000000       0.000000       0.000000         1       0.999969      -1.793836     110.000000         3       1.120000       0.950000
       880         1       0.000000       0.000000       0.000000       0.000000         1       1.006184      -8.528487     110.000000         3       1.120000       0.950000
       881         1       0.000000       0.000000       0.000000       0.000000         1       1.006158      -8.530447     110.000000         3       1.120000       0.950000
       882         1       4.900000       1.490000       0.000000       0.000000         1       1.003204     -13.818418     110.000000         3       1.120000       0.950000
       883         1       7.890000       2.280000       0.000000       0.000000         1       0.990558      -5.310511     110.000000         3       1.120000       0.950000
       884         2       9.890000       0.790000       0.000000       0.000000         1       1.000000     -10.956550     110.000000         3       1.120000       0.950000
       885         1       0.000000       0.000000       0.000000       0.000000         1       0.999449     -10.923618     110.000000         3       1.120000       0.950000
       886         1      12.890000       0.610000       0.000000       0.000000         1       0.992765      -7.453279     110.000000         3       1.120000       0.950000
       887         1       7.690000       2.020000       0.000000       0.000000         1       0.993822     -10.700637     110.000000         3       1.120000       0.950000
       888         1       0.800000       0.700000       0.000000       0.000000         1       0.999170      -0.676865     110.000000         3       1.120000       0.950000
       889         1      10.890000       0.000000       0.000000       0.000000         1       0.996545      -1.347330     110.000000         3       1.120000       0.950000
       890         1      15.290000       1.050000       0.000000       0.000000         1       1.002173      -9.480079     110.000000         3       1.120000       0.950000
       891         1      22.080000       8.330000       0.000000       0.000000         1       0.995195      -3.422751     110.000000         3       1.120000       0.950000
       892         2      50.550000      26.910000       0.000000       0.000000         1       1.000000      -7.584025     110.000000         3       1.120000       0.950000
       893         1       0.000000       0.000000       0.000000       0.000000         1       0.999987      -7.583356     110.000000         3       1.120000       0.950000
       894         1      11.190000       4.030000       0.000000       0.000000         1       0.998335       1.450342     110.000000         3       1.120000       0.950000
       895         2      15.590000       8.770000       0.000000       0.000000         1       1.000000      -0.650422     110.000000         3       1.120000       0.950000
       896         1       7.890000       2.450000       0.000000       0.000000         1       0.994806      -3.552033     110.000000         3       1.120000       0.950000
       897         1       1.200000       0.260000       0.000000       0.000000         1       0.999482     -13.802383     110.000000         3       1.120000       0.950000
       898         1       0.000000       0.000000       0.000000       0.000000         1       0.999484     -13.801811     110.000000         3       1.120000       0.950000
       899         1       6.990000       0.700000       0.000000       0.000000         1       1.004117      -8.832643     110.000000         3       1.120000       0.950000
       900         1      11.290000       3.770000       0.000000       0.000000         1       0.996383      -8.559315     110.000000         3       1.120000       0.950000
       901         2      22.380000      10.780000       0.000000       0.000000         1       1.000000      -1.928975     110.000000         3       1.120000       0.950000
       902         1       9.590000       3.420000       0.000000       0.000000         1       0.995550      -4.667273     110.000000         3       1.120000       0.950000
       903         1       0.000000       0.000000       0.000000       0.000000         1       0.995850      -4.647618     110.000000         3       1.120000       0.950000
       904         1      28.280000       6.490000       0.000000       0.000000         1       0.997508      -1.847166     110.000000         3       1.120000       0.950000
       905         1       9.690000       2.980000       0.000000       0.000000         1       0.985698      -5.084591     110.000000         3       1.120000       0.950000
       906         1       9.890000       2.540000       0.000000       0.000000         1       0.985723      -5.081496     110.000000         3       1.120000       0.950000
       907         1      24.180000       5.520000       0.000000       0.000000         1       0.998583      -1.713351     110.000000         3       1.120000       0.950000
       908         1      20.680000       3.770000       0.000000       0.000000         1       0.998491      -2.066386     110.000000         3       1.120000       0.950000
       909         1       1.000000       0.440000       0.000000       0.000000         1       0.990799      -1.838565     110.000000         3       1.120000       0.950000
       910         2      11.490000       5.440000       0.000000       0.000000         1       1.000000      -2.818032     110.000000         3       1.120000       0.950000
       911         2      34.970000      47.780000       0.000000       0.000000         1       1.000000      -3.195596     110.000000         3       1.120000       0.950000
       912         2      40.270000      46.380000       0.000000       0.000000         1       1.000000      -4.774431     110.000000         3       1.120000       0.950000
       913         1      10.290000       0.440000       0.000000       0.000000         1       0.973110      -8.912390     110.000000         3       1.120000       0.950000
       914         2      31.880000      11.050000       0.000000       0.000000         1       1.000000      -1.092901     110.000000         3       1.120000       0.950000
       915         1       0.000000       0.000000       0.000000       0.000000         1       0.992662      -4.751894     110.000000         3       1.120000       0.950000
       916         1       0.000000       0.000000       0.000000       0.000000         1       0.992764      -4.738447     110.000000         3       1.120000       0.950000
       917         2       9.290000       2.980000       0.000000       0.000000         1       1.000000      -2.087796     110.000000         3       1.120000       0.950000
       918         1       5.900000       2.280000       0.000000       0.000000         1       0.999082     -10.679692     110.000000         3       1.120000       0.950000
       919         2      26.280000      11.750000       0.000000       0.000000         1       1.000000      -1.126314     110.000000         3       1.120000       0.950000
       920         2       4.400000       1.750000       0.000000       0.000000         1       1.000000      -2.514893     110.000000         3       1.120000       0.950000
       921         1       0.000000       0.000000       0.000000       0.000000         1       0.998517      -1.381715     110.000000         3       1.120000       0.950000
       922         1       3.700000       0.880000       0.000000       0.000000         1       1.003387      -8.936607     110.000000         3       1.120000       0.950000
       923         1       0.000000       0.000000       0.000000       0.000000         1       1.003394      -8.934859     110.000000         3       1.120000       0.950000
       924         1       0.000000       0.000000       0.000000       0.000000         1       0.993915      -0.236492     110.000000         3       1.120000       0.950000
       925         1       4.700000       1.750000       0.000000       0.000000         1       0.992263     -15.506702     110.000000         3       1.120000       0.950000
       926         1       0.000000       0.000000       0.000000       0.000000         1       0.992332     -15.503031     110.000000         3       1.120000       0.950000
       927         1       0.000000       0.000000       0.000000       0.000000         1       0.997594      -3.066800     110.000000         3       1.120000       0.950000
       928         1       0.000000       0.000000       0.000000       0.000000         1       0.997593      -3.066791     110.000000         3       1.120000       0.950000
       929         2      26.980000       5.870000       0.000000       0.000000         1       1.000000      -1.583184     110.000000         3       1.120000       0.950000
       930         1       8.090000       0.000000       0.000000       0.000000         1       0.999803      -1.423581     110.000000         3       1.120000       0.950000
       931         1       0.000000       0.000000       0.000000       0.000000         1       0.988805     -11.061635     110.000000         3       1.120000       0.950000
       932         1       0.000000       0.000000       0.000000       0.000000         1       0.988805     -11.061631     110.000000         3       1.120000       0.950000
       933         1       0.000000       0.000000       0.000000       0.000000         1       0.992662      -4.751899     110.000000         3       1.120000       0.950000
       934         1       0.000000       0.000000       0.000000       0.000000         1       0.992764      -4.738453     110.000000         3       1.120000       0.950000
       935         1       1.400000       0.440000       0.000000       0.000000         1       1.002917     -11.334336     110.000000         3       1.120000       0.950000
       936         1       0.000000       0.000000       0.000000       0.000000         1       1.002939     -11.332560     110.000000         3       1.120000       0.950000
       937         1       0.000000       0.000000       0.000000       0.000000         1       0.990635      -4.762659     110.000000         3       1.120000       0.950000
       938         1       0.000000       0.000000       0.000000       0.000000         1       0.990635      -4.762659     110.000000         3       1.120000       0.950000
       939         1       1.400000       0.090000       0.000000       0.000000         1       0.997542       1.359050     110.000000         3       1.120000       0.950000
       940         1       0.000000       0.000000       0.000000       0.000000         1       0.999087      -0.337765     110.000000         3       1.120000       0.950000
       941         1       0.000000       0.000000       0.000000       0.000000         1       0.999087      -0.337765     110.000000         3       1.120000       0.950000
       942         1       4.100000       1.750000       0.000000       0.000000         1       0.997890      -2.980083     110.000000         3       1.120000       0.950000
       943         1       8.090000       2.540000       0.000000       0.000000         1       0.994254      -4.127109     110.000000         3       1.120000       0.950000
       944         1       0.400000       0.000000       0.000000       0.000000         1       0.999087      -0.337765     110.000000         3       1.120000       0.950000
       945         1      18.390000       2.020000       0.000000       0.000000         1       0.982686      -5.146781     110.000000         3       1.120000       0.950000
       946         1       0.000000       0.000000       0.000000       0.000000         1       0.987328      -4.849219     110.000000         3       1.120000       0.950000
       947         1      12.290000       1.750000       0.000000       0.000000         1       0.999438      -1.814487     110.000000         3       1.120000       0.950000
       948         1      22.180000       2.980000       0.000000       0.000000         1       0.994299      -0.717342     110.000000         3       1.120000       0.950000
       949         1       3.400000       1.050000       0.000000       0.000000         1       0.995957      -7.140751     110.000000         3       1.120000       0.950000
       950         1       0.400000       0.610000       0.000000       0.000000         1       1.002616      -6.648154     110.000000         3       1.120000       0.950000
       951         1       0.700000       0.790000       0.000000       0.000000         1       1.000764      -6.814368     110.000000         3       1.120000       0.950000
       952         1      17.890000       6.580000       0.000000       0.000000         1       0.996263      -5.076442     110.000000         3       1.120000       0.950000
       953         1       0.000000       0.000000       0.000000       0.000000         1       0.996926      -5.051655     110.000000         3       1.120000       0.950000
       954         1       9.690000       1.140000       0.000000       0.000000         1       0.998434     -10.610408     110.000000         3       1.120000       0.950000
       955         1      18.890000       9.210000       0.000000       0.000000         1       0.997544     -11.539536     110.000000         3       1.120000       0.950000
       956         1       0.000000       0.000000       0.000000       0.000000         1       1.000006     -11.386314     110.000000         3       1.120000       0.950000
       957         1      11.890000       4.910000       0.000000       0.000000         1       0.995405      -3.208969     110.000000         3       1.120000       0.950000
       958         1       3.300000       0.790000       0.000000       0.000000         1       0.999809     -14.737222     110.000000         3       1.120000       0.950000
       959         2      16.490000       4.030000       0.000000       0.000000         1       1.000000     -13.838691     110.000000         3       1.120000       0.950000
       960         1       1.000000       0.610000       0.000000       0.000000         1       0.998459      -1.605326     110.000000         3       1.120000       0.950000
       961         1       3.500000       0.260000       0.000000       0.000000         1       0.998509      -1.602547     110.000000         3       1.120000       0.950000
       962         1      10.090000       4.380000       0.000000       0.000000         1       0.998570      -7.391019     110.000000         3       1.120000       0.950000
       963         1      13.390000       5.000000       0.000000       0.000000         1       0.995885      -3.178280     110.000000         3       1.120000       0.950000
       964         1      21.780000       4.300000       0.000000       0.000000         1       0.994406      -1.958994     110.000000         3       1.120000       0.950000
       965         1       8.690000       2.190000       0.000000       0.000000         1       1.000036      -5.965429     110.000000         3       1.120000       0.950000
       966         1       0.000000       0.000000       0.000000       0.000000         1       0.977737     -14.138472     110.000000         3       1.120000       0.950000
       967         1       0.000000       0.000000       0.000000       0.000000         1       0.977756     -14.137467     110.000000         3       1.120000       0.950000
       968         2      10.190000       4.030000       0.000000       0.000000         1       1.000000      -9.541139     110.000000         3       1.120000       0.950000
       969         1       0.000000       0.000000       0.000000       0.000000         1       1.001635      -7.966946     110.000000         3       1.120000       0.950000
       970         1       1.900000       0.700000       0.000000       0.000000         1       1.013586     -10.786754     110.000000         3       1.120000       0.950000
       971         1       0.000000       0.000000       0.000000       0.000000         1       1.001635      -7.966946     110.000000         3       1.120000       0.950000
       972         1       0.000000       0.000000       0.000000       0.000000         1       1.013624     -10.783562     110.000000         3       1.120000       0.950000
       973         1       8.590000       0.790000       0.000000       0.000000         1       1.000060      -6.459563     110.000000         3       1.120000       0.950000
       974         1       0.200000       0.000000       0.000000       0.000000         1       0.997790      -2.774940     110.000000         3       1.120000       0.950000
       975         1       3.100000       1.490000       0.000000       0.000000         1       1.004104     -11.539208     110.000000         3       1.120000       0.950000
       976         1       5.700000       1.840000       0.000000       0.000000         1       0.994876      -9.333748     110.000000         3       1.120000       0.950000
       977         1       0.000000       0.000000       0.000000       0.000000         1       0.994892      -9.331009     110.000000         3       1.120000       0.950000
       978         1       2.700000       1.050000       0.000000       0.000000         1       1.000795      -6.814110     110.000000         3       1.120000       0.950000
       979         1       9.890000       0.000000       0.000000       0.000000         1       1.002638      -6.648150     110.000000         3       1.120000       0.950000
       980         1       6.890000       2.020000       0.000000       0.000000         1       0.995245     -11.980624     110.000000         3       1.120000       0.950000
       981         1       0.000000       0.000000       0.000000       0.000000         1       0.995557     -11.967964     110.000000         3       1.120000       0.950000
       982         1      12.490000       3.420000       0.000000       0.000000         1       0.985934     -14.696278     110.000000         3       1.120000       0.950000
       983         1      12.290000       4.120000       0.000000       0.000000         1       0.993976      -1.522815     110.000000         3       1.120000       0.950000
       984         1       0.000000       0.000000       0.000000       0.000000         1       0.999916      -0.574774     110.000000         3       1.120000       0.950000
       985         1       0.000000       0.000000       0.000000       0.000000         1       0.994486      -1.493355     110.000000         3       1.120000       0.950000
       986         1       0.000000       0.000000       0.000000       0.000000         1       0.999915      -0.574752     110.000000         3       1.120000       0.950000
       987         1       0.000000       0.000000       0.000000       0.000000         1       0.999329      -0.410033     110.000000         3       1.120000       0.950000
       988         1      17.690000       4.560000       0.000000       0.000000         1       0.995932     -11.744354     110.000000         3       1.120000       0.950000
       989         1       0.000000       0.000000       0.000000       0.000000         1       0.999325      -0.409972     110.000000         3       1.120000       0.950000
       990         1       0.000000       0.000000       0.000000       0.000000         1       0.996673     -11.683333     110.000000         3       1.120000       0.950000
       991         1       0.000000       0.000000       0.000000       0.000000         1       1.001277      -6.925396     110.000000         3       1.120000       0.950000
       992         1       3.200000       0.260000       0.000000       0.000000         1       0.997340      -3.229078     110.000000         3       1.120000       0.950000
       993         2       7.990000       1.050000       0.000000       0.000000         1       1.000000     -12.302032     110.000000         3       1.120000       0.950000
       994         2       6.890000       1.490000       0.000000       0.000000         1       1.000000     -12.303253     110.000000         3       1.120000       0.950000
       995         2       5.200000       8.150000       0.000000       0.000000         1       1.000000      -3.600588     110.000000         3       1.120000       0.950000
       996         2       3.300000       3.420000       0.000000       0.000000         1       1.000000      -0.336015     110.000000         3       1.120000       0.950000
       997         2       3.300000       2.890000       0.000000       0.000000         1       1.000000     -11.386199     110.000000         3       1.120000       0.950000
       998         1       7.690000       0.000000       0.000000       0.000000         1       0.999800      -5.849324     110.000000         3       1.120000       0.950000
       999         1      13.490000       4.030000       0.000000       0.000000         1       0.988089      -3.264377     110.000000         3       1.120000       0.950000
      1000         1       3.400000       0.000000       0.000000       0.000000         1       0.989740      -6.302911     110.000000         3       1.120000       0.950000
      1001         1       0.700000       0.000000       0.000000       0.000000         1       0.989762      -6.300306     110.000000         3       1.120000       0.950000
      1002         1       5.600000       1.490000       0.000000       0.000000         1       0.993712      -5.470391     110.000000         3       1.120000       0.950000
      1003         1       0.000000       0.000000       0.000000       0.000000         1       0.993878      -5.455676     110.000000         3       1.120000       0.950000
      1004         2      12.190000       4.910000       0.000000       0.000000         1       1.000000      -8.421796     110.000000         3       1.120000       0.950000
      1005         1       4.500000       1.230000       0.000000       0.000000         1       1.003248      -7.868287     110.000000         3       1.120000       0.950000
      1006         1       0.000000       0.000000       0.000000       0.000000         1       1.003617      -8.509400     110.000000         3       1.120000       0.950000
      1007         1       0.000000       0.000000       0.000000       0.000000         1       1.003315      -7.862509     110.000000         3       1.120000       0.950000
      1008         1       0.000000       0.000000       0.000000       0.000000         1       1.003617      -8.509400     110.000000         3       1.120000       0.950000
      1009         1      25.380000       5.870000       0.000000       0.000000         1       1.003919      -8.728517     110.000000         3       1.120000       0.950000
      1010         1       9.290000       3.680000       0.000000       0.000000         1       1.002934      -7.879191     110.000000         3       1.120000       0.950000
      1011         1      14.690000       8.150000       0.000000       0.000000         1       1.004762      -8.633977     110.000000         3       1.120000       0.950000
      1012         1       9.090000       2.020000       0.000000       0.000000         1       0.989998      -8.806129     110.000000         3       1.120000       0.950000
      1013         1       0.000000       0.000000       0.000000       0.000000         1       1.000002      -7.584055     110.000000         3       1.120000       0.950000
      1014         1      17.890000       2.720000       0.000000       0.000000         1       0.999694      -2.329378     110.000000         3       1.120000       0.950000
      1015         1      18.490000       7.450000       0.000000       0.000000         1       0.999181      -2.234783     110.000000         3       1.120000       0.950000
      1016         1      63.330000      18.410000       0.000000       0.000000         1       0.998245      -0.000401     110.000000         3       1.120000       0.950000
      1017         1       0.000000       0.000000       0.000000       0.000000         1       0.999888      -2.313749     110.000000         3       1.120000       0.950000
      1018         1       0.000000       0.000000       0.000000       0.000000         1       0.999077       0.050857     110.000000         3       1.120000       0.950000
      1019         1       0.000000       0.000000       0.000000       0.000000         1       0.999581      -2.203214     110.000000         3       1.120000       0.950000
      1020         1      39.370000       2.540000       0.000000       0.000000         1       1.003075     -11.274297     110.000000         3       1.120000       0.950000
      1021         1       0.000000       0.000000       0.000000       0.000000         1       0.984220     -11.553001     110.000000         3       1.120000       0.950000
      1022         1       2.000000       0.350000       0.000000       0.000000         1       0.996392      -8.553795     110.000000         3       1.120000       0.950000
      1023         1       0.000000       0.000000       0.000000       0.000000         1       0.998945      -8.437347     110.000000         3       1.120000       0.950000
      1024         2      18.790000       3.240000       0.000000       0.000000         1       1.000000      -7.855263     110.000000         3       1.120000       0.950000
      1025         1       0.000000       0.000000       0.000000       0.000000         1       1.000005      -7.855039     110.000000         3       1.120000       0.950000
      1026         1       4.100000       0.610000       0.000000       0.000000         1       0.993339      -4.581922     110.000000         3       1.120000       0.950000
      1027         2      30.280000      10.700000       0.000000       0.000000         1       1.000000      -2.169592     110.000000         3       1.120000       0.950000
      1028         2       3.300000       2.450000       0.000000       0.000000         1       1.000000      -2.145556     110.000000         3       1.120000       0.950000
      1029         2      30.280000      11.310000       0.000000       0.000000         1       1.000000      -2.833822     110.000000         3       1.120000       0.950000
      1030         1      24.080000       0.000000       0.000000       0.000000         1       0.999126      -2.131876     110.000000         3       1.120000       0.950000
      1031         1       0.000000       0.000000       0.000000       0.000000         1       0.999130      -2.131739     110.000000         3       1.120000       0.950000
      1032         1       7.790000       2.020000       0.000000       0.000000         1       0.999606      -1.977942     110.000000         3       1.120000       0.950000
      1033         1       9.990000       4.120000       0.000000       0.000000         1       0.998533      -2.171850     110.000000         3       1.120000       0.950000
      1034         1       6.700000       1.050000       0.000000       0.000000         1       0.998607      -2.779668     110.000000         3       1.120000       0.950000
      1035         1       5.600000       0.000000       0.000000       0.000000         1       0.999400      -2.136154     110.000000         3       1.120000       0.950000
      1036         1       7.790000       2.020000       0.000000       0.000000         1       0.998574      -2.780756     110.000000         3       1.120000       0.950000
      1037         1      11.090000       5.870000       0.000000       0.000000         1       0.998698      -2.155502     110.000000         3       1.120000       0.950000
      1038         1       8.990000       3.160000       0.000000       0.000000         1       0.999698      -1.965250     110.000000         3       1.120000       0.950000
      1039         1      28.480000       0.000000       0.000000       0.000000         1       0.999424      -2.062728     110.000000         3       1.120000       0.950000
      1040         1       0.000000       0.000000       0.000000       0.000000         1       0.999421      -2.060642     110.000000         3       1.120000       0.950000
      1041         1       1.200000       0.000000       0.000000       0.000000         1       0.998509      -2.474558     110.000000         3       1.120000       0.950000
      1042         1       1.200000       0.000000       0.000000       0.000000         1       0.998931      -2.543669     110.000000         3       1.120000       0.950000
      1043         1       0.000000       0.000000       0.000000       0.000000         1       0.998508      -2.473986     110.000000         3       1.120000       0.950000
      1044         1       0.000000       0.000000       0.000000       0.000000         1       0.998931      -2.543097     110.000000         3       1.120000       0.950000
      1045         1       1.900000       0.880000       0.000000       0.000000         1       0.996760      -1.290003     110.000000         3       1.120000       0.950000
      1046         1       3.200000       0.700000       0.000000       0.000000         1       0.986461      -4.327903     110.000000         3       1.120000       0.950000
      1047         1       0.000000       0.000000       0.000000       0.000000         1       0.986687      -4.304684     110.000000         3       1.120000       0.950000
      1048         1       0.000000       0.000000       0.000000       0.000000         1       0.999189      -2.203246     110.000000         3       1.120000       0.950000
      1049         1       0.000000       0.000000       0.000000       0.000000         1       0.999189      -2.203237     110.000000         3       1.120000       0.950000
      1050         1       0.000000       0.000000       0.000000       0.000000         1       0.986679      -4.304519     110.000000         3       1.120000       0.950000
      1051         1      23.580000       6.930000       0.000000       0.000000         1       0.991037       0.989446     110.000000         3       1.120000       0.950000
      1052         1       0.000000       0.000000       0.000000       0.000000         1       0.998543      -1.966953     110.000000         3       1.120000       0.950000
      1053         2       9.490000       8.420000       0.000000       0.000000         1       1.000000      -2.914380     110.000000         3       1.120000       0.950000
      1054         2       7.590000       8.590000       0.000000       0.000000         1       1.000000      -2.811268     110.000000         3       1.120000       0.950000
      1055         1       6.500000       1.750000       0.000000       0.000000         1       0.977378      -8.350484     110.000000         3       1.120000       0.950000
      1056         1       6.990000       0.880000       0.000000       0.000000         1       0.995411      -3.428063     110.000000         3       1.120000       0.950000
      1057         1       0.000000       0.000000       0.000000       0.000000         1       0.995418      -3.424709     110.000000         3       1.120000       0.950000
      1058         1      17.490000       3.160000       0.000000       0.000000         1       0.991968      -1.720187     110.000000         3       1.120000       0.950000
      1059         1      59.340000      31.820000       0.000000       0.000000         1       0.995216      -3.152992     110.000000         3       1.120000       0.950000
      1060         1      39.870000      16.040000       0.000000       0.000000         1       0.939846      -2.478600     110.000000         3       1.120000       0.950000
      1061         1       8.090000       0.610000       0.000000       0.000000         1       0.994929      -3.271801     110.000000         3       1.120000       0.950000
      1062         1       0.000000       0.000000       0.000000       0.000000         1       0.990564      -4.788764     110.000000         3       1.120000       0.950000
      1063         1       0.000000       0.000000       0.000000       0.000000         1       0.994934      -3.267915     110.000000         3       1.120000       0.950000
      1064         1       3.400000       1.230000       0.000000       0.000000         1       0.985513      -2.074150     110.000000         3       1.120000       0.950000
      1065         1       0.000000       0.000000       0.000000       0.000000         1       0.985755      -2.054900     110.000000         3       1.120000       0.950000
      1066         1      17.590000       4.910000       0.000000       0.000000         1       0.988153      -2.202242     110.000000         3       1.120000       0.950000
      1067         1       5.700000       2.020000       0.000000       0.000000         1       0.997070      -2.508110     110.000000         3       1.120000       0.950000
      1068         1       1.000000       0.090000       0.000000       0.000000         1       0.999202      -2.613468     110.000000         3       1.120000       0.950000
      1069         1       0.000000       0.000000       0.000000       0.000000         1       0.997151      -2.503651     110.000000         3       1.120000       0.950000
      1070         1       0.000000       0.000000       0.000000       0.000000         1       0.999212      -2.612082     110.000000         3       1.120000       0.950000
      1071         1       1.200000       0.610000       0.000000       0.000000         1       0.992467       0.255579     110.000000         3       1.120000       0.950000
      1072         1       4.700000       1.050000       0.000000       0.000000         1       0.992597      -4.758172     110.000000         3       1.120000       0.950000
      1073         1       4.100000       1.930000       0.000000       0.000000         1       0.992682      -4.743435     110.000000         3       1.120000       0.950000
      1074         1       6.600000       1.750000       0.000000       0.000000         1       0.996215      -9.749980     110.000000         3       1.120000       0.950000
      1075         1      10.190000       2.540000       0.000000       0.000000         1       0.995249      -5.909109     110.000000         3       1.120000       0.950000
      1076         1       1.400000       0.090000       0.000000       0.000000         1       0.996496      -1.208754     110.000000         3       1.120000       0.950000
      1077         1      12.290000       4.650000       0.000000       0.000000         1       0.997931       0.085627     110.000000         3       1.120000       0.950000
      1078         1       4.400000       1.490000       0.000000       0.000000         1       1.003356      -8.281430     110.000000         3       1.120000       0.950000
      1079         1      11.090000       4.380000       0.000000       0.000000         1       0.969842      -7.600606     110.000000         3       1.120000       0.950000
      1080         1       9.690000       3.420000       0.000000       0.000000         1       0.994451      -4.963789     110.000000         3       1.120000       0.950000
      1081         1       0.000000       0.000000       0.000000       0.000000         1       0.994480      -4.959129     110.000000         3       1.120000       0.950000
      1082         1       7.690000       1.580000       0.000000       0.000000         1       0.996775      -3.055389     110.000000         3       1.120000       0.950000
      1083         1       5.100000       1.140000       0.000000       0.000000         1       0.995970      -3.387841     110.000000         3       1.120000       0.950000
      1084         1       5.100000       0.610000       0.000000       0.000000         1       1.000177      -1.952021     110.000000         3       1.120000       0.950000
      1085         1       0.000000       0.000000       0.000000       0.000000         1       1.000002      -8.123629     110.000000         3       1.120000       0.950000
      1086         1       1.200000       1.050000       0.000000       0.000000         1       0.997328      -2.438493     110.000000         3       1.120000       0.950000
      1087         1       9.990000       4.120000       0.000000       0.000000         1       0.996204      -7.188922     110.000000         3       1.120000       0.950000
      1088         1       6.700000       2.890000       0.000000       0.000000         1       0.997702      -7.017410     110.000000         3       1.120000       0.950000
      1089         1      12.290000       2.020000       0.000000       0.000000         1       0.991233      -5.652962     110.000000         3       1.120000       0.950000
      1090         1       7.090000       1.930000       0.000000       0.000000         1       0.984633      -9.162235     110.000000         3       1.120000       0.950000
      1091         1       7.490000       1.930000       0.000000       0.000000         1       0.993515      -9.640037     110.000000         3       1.120000       0.950000
      1092         1       0.000000       0.000000       0.000000       0.000000         1       0.985359      -9.128984     110.000000         3       1.120000       0.950000
      1093         1       0.000000       0.000000       0.000000       0.000000         1       0.994371      -9.595144     110.000000         3       1.120000       0.950000
      1094         1       7.090000       1.840000       0.000000       0.000000         1       0.992059      -4.984552     110.000000         3       1.120000       0.950000
      1095         1       0.000000       0.000000       0.000000       0.000000         1       0.990556      -4.788613     110.000000         3       1.120000       0.950000
      1096         1       0.000000       0.000000       0.000000       0.000000         1       0.998707      -2.913590     110.000000         3       1.120000       0.950000
      1097         1      26.580000       7.800000       0.000000       0.000000         1       1.003263      -8.839873     110.000000         3       1.120000       0.950000
      1098         1       0.000000       0.000000       0.000000       0.000000         1       1.003263      -8.839420     110.000000         3       1.120000       0.950000
      1099         1       6.200000       2.190000       0.000000       0.000000         1       0.996097      -3.102506     110.000000         3       1.120000       0.950000
      1100         1       2.700000       0.700000       0.000000       0.000000         1       0.999146      -6.427041     110.000000         3       1.120000       0.950000
      1101         1       0.000000       0.000000       0.000000       0.000000         1       0.999152      -6.425755     110.000000         3       1.120000       0.950000
      1102         1      10.490000       1.050000       0.000000       0.000000         1       0.998060      -2.683843     110.000000         3       1.120000       0.950000
      1103         1       8.790000       0.610000       0.000000       0.000000         1       1.006378      -8.555429     110.000000         3       1.120000       0.950000
      1104         1      13.790000       3.160000       0.000000       0.000000         1       0.991054     -14.933411     110.000000         3       1.120000       0.950000
      1105         2      13.690000       9.210000       0.000000       0.000000         1       1.000000      -9.160580     110.000000         3       1.120000       0.950000
      1106         2      38.570000      13.940000       0.000000       0.000000         1       1.000000      -8.883703     110.000000         3       1.120000       0.950000
      1107         2      47.560000      14.200000       0.000000       0.000000         1       1.000000      -2.946919     110.000000         3       1.120000       0.950000
      1108         1       0.000000       0.000000       0.000000       0.000000         1       0.999997      -2.945378     110.000000         3       1.120000       0.950000
      1109         1       2.300000       1.050000       0.000000       0.000000         1       0.999986     -11.396571     110.000000         3       1.120000       0.950000
      1110         1       9.590000       5.610000       0.000000       0.000000         1       0.998422      -3.788331     110.000000         3       1.120000       0.950000
      1111         1       0.000000       0.000000       0.000000       0.000000         1       1.000022     -11.394889     110.000000         3       1.120000       0.950000
      1112         1       0.000000       0.000000       0.000000       0.000000         1       0.998594      -3.781906     110.000000         3       1.120000       0.950000
      1113         1       5.700000       0.700000       0.000000       0.000000         1       0.989494      -4.834263     110.000000         3       1.120000       0.950000
      1114         1       0.000000       0.000000       0.000000       0.000000         1       1.000327     -11.096956     110.000000         3       1.120000       0.950000
      1115         1       0.000000       0.000000       0.000000       0.000000         1       1.005363     -11.507356     110.000000         3       1.120000       0.950000
      1116         1       5.700000       2.020000       0.000000       0.000000         1       0.991442      -4.360910     110.000000         3       1.120000       0.950000
      1117         1       7.390000       0.610000       0.000000       0.000000         1       0.999069      -0.333628     110.000000         3       1.120000       0.950000
      1118         1       6.200000       1.750000       0.000000       0.000000         1       0.996327      -3.073238     110.000000         3       1.120000       0.950000
      1119         1       0.000000       0.000000       0.000000       0.000000         1       0.996777      -3.048570     110.000000         3       1.120000       0.950000
      1120         1       0.000000       0.000000       0.000000       0.000000         1       1.009760      -8.423629     110.000000         3       1.120000       0.950000
      1121         1       0.000000       0.000000       0.000000       0.000000         1       1.000795      -8.249171     110.000000         3       1.120000       0.950000
      1122         1      13.790000       3.510000       0.000000       0.000000         1       0.959664     -10.018995     110.000000         3       1.120000       0.950000
      1123         1       0.000000       0.000000       0.000000       0.000000         1       0.982020      -8.209338     110.000000         3       1.120000       0.950000
      1124         1       5.600000       0.090000       0.000000       0.000000         1       0.993345     -11.148659     110.000000         3       1.120000       0.950000
      1125         1       5.900000       1.230000       0.000000       0.000000         1       0.999315      -0.412782     110.000000         3       1.120000       0.950000
      1126         1       6.700000       2.100000       0.000000       0.000000         1       0.996656     -11.686540     110.000000         3       1.120000       0.950000
      1127         1       0.000000       0.000000       0.000000       0.000000         1       0.993675     -11.119253     110.000000         3       1.120000       0.950000
      1128         1       9.890000       1.400000       0.000000       0.000000         1       0.997627      -8.753473     110.000000         3       1.120000       0.950000
      1129         1       0.000000       0.000000       0.000000       0.000000         1       0.998090      -8.699589     110.000000         3       1.120000       0.950000
      1130         1       4.000000       0.700000       0.000000       0.000000         1       0.999674      -6.552320     110.000000         3       1.120000       0.950000
      1131         1       0.000000       0.000000       0.000000       0.000000         1       0.999680      -6.550417     110.000000         3       1.120000       0.950000
      1132         1      11.090000       2.540000       0.000000       0.000000         1       0.983076      -5.371861     110.000000         3       1.120000       0.950000
      1133         1      10.490000       2.630000       0.000000       0.000000         1       0.991473     -10.365306     110.000000         3       1.120000       0.950000
      1134         1       3.000000       1.580000       0.000000       0.000000         1       0.999987      -0.728339     110.000000         3       1.120000       0.950000
      1135         1       0.000000       0.000000       0.000000       0.000000         1       0.999996      -0.726105     110.000000         3       1.120000       0.950000
      1136         1      10.990000       2.540000       0.000000       0.000000         1       0.984183     -11.552325     110.000000         3       1.120000       0.950000
      1137         1       4.100000       2.100000       0.000000       0.000000         1       0.987569      -1.748370     110.000000         3       1.120000       0.950000
      1138         2      12.490000       8.420000       0.000000       0.000000         1       1.000000      -1.385220     110.000000         3       1.120000       0.950000
      1139         1       1.200000       2.630000       0.000000       0.000000         1       1.002553      -1.478410     110.000000         3       1.120000       0.950000
      1140         2      16.590000      26.040000       0.000000       0.000000         1       1.000000       1.123237     110.000000         3       1.120000       0.950000
      1141         2      15.590000      20.430000       0.000000       0.000000         1       1.000000      -2.171373     110.000000         3       1.120000       0.950000
      1142         1      19.290000       6.580000       0.000000       0.000000         1       0.997581       0.284429     110.000000         3       1.120000       0.950000
      1143         1       6.500000       1.400000       0.000000       0.000000         1       0.951434     -10.440197     110.000000         3       1.120000       0.950000
      1144         1       4.900000       0.000000       0.000000       0.000000         1       0.995147      -8.176886     110.000000         3       1.120000       0.950000
      1145         1      12.590000       9.030000       0.000000       0.000000         1       0.995154      -3.964391     110.000000         3       1.120000       0.950000
      1146         1      16.990000       2.190000       0.000000       0.000000         1       0.998684      -8.053066     110.000000         3       1.120000       0.950000
      1147         1      11.290000       3.160000       0.000000       0.000000         1       0.984134      -4.652606     110.000000         3       1.120000       0.950000
      1148         1       5.100000       1.050000       0.000000       0.000000         1       0.993681      -8.739231     110.000000         3       1.120000       0.950000
      1149         1       8.090000       2.100000       0.000000       0.000000         1       0.976956     -14.699849     110.000000         3       1.120000       0.950000
      1150         1      11.990000       2.280000       0.000000       0.000000         1       0.997447      -1.177412     110.000000         3       1.120000       0.950000
      1151         1       0.000000       0.000000       0.000000       0.000000         1       0.997584      -1.167105     110.000000         3       1.120000       0.950000
      1152         1       0.000000       0.000000       0.000000       0.000000         1       0.990986      -5.232897     110.000000         3       1.120000       0.950000
      1153         1       0.000000       0.000000       0.000000       0.000000         1       0.990984      -5.232817     110.000000         3       1.120000       0.950000
      1154         1       5.500000       1.050000       0.000000       0.000000         1       0.983172      -9.528121     110.000000         3       1.120000       0.950000
      1155         1       9.790000       4.300000       0.000000       0.000000         1       0.993711      -1.026864     110.000000         3       1.120000       0.950000
      1156         1       1.400000       0.350000       0.000000       0.000000         1       0.998616      -2.967095     110.000000         3       1.120000       0.950000
      1157         1       0.000000       0.000000       0.000000       0.000000         1       0.997092     -10.243036     110.000000         3       1.120000       0.950000
      1158         1       0.000000       0.000000       0.000000       0.000000         1       0.997092     -10.243036     110.000000         3       1.120000       0.950000
      1159         1       0.000000       0.000000       0.000000       0.000000         1       0.992024      -4.004865     110.000000         3       1.120000       0.950000
      1160         1      12.590000       6.750000       0.000000       0.000000         1       0.981047      -5.065070     110.000000         3       1.120000       0.950000
      1161         1       0.000000       0.000000       0.000000       0.000000         1       0.992020      -4.004762     110.000000         3       1.120000       0.950000
      1162         1       0.000000       0.000000       0.000000       0.000000         1       0.982142      -5.019705     110.000000         3       1.120000       0.950000
      1163         1       9.190000       2.810000       0.000000       0.000000         1       0.998932      -0.882066     110.000000         3       1.120000       0.950000
      1164         1       0.000000       0.000000       0.000000       0.000000         1       0.996848      -9.557088     110.000000         3       1.120000       0.950000
      1165         1       1.800000       0.000000       0.000000       0.000000         1       0.998928      -9.551465     110.000000         3       1.120000       0.950000
      1166         1       0.000000       0.000000       0.000000       0.000000         1       0.996848      -9.557084     110.000000         3       1.120000       0.950000
      1167         1       0.000000       0.000000       0.000000       0.000000         1       0.998943      -9.550180     110.000000         3       1.120000       0.950000
      1168         1       7.890000       1.050000       0.000000       0.000000         1       0.990636     -12.521212     110.000000         3       1.120000       0.950000
      1169         1      11.190000       1.750000       0.000000       0.000000         1       0.962103      -9.778850     110.000000         3       1.120000       0.950000
      1170         1      10.890000       2.020000       0.000000       0.000000         1       0.995724      -9.011839     110.000000         3       1.120000       0.950000
      1171         1      15.690000       2.450000       0.000000       0.000000         1       0.988163      -6.064239     110.000000         3       1.120000       0.950000
      1172         1       5.300000       0.000000       0.000000       0.000000         1       0.994296      -4.160930     110.000000         3       1.120000       0.950000
      1173         1       5.100000       1.140000       0.000000       0.000000         1       0.983408      -5.039937     110.000000         3       1.120000       0.950000
      1174         1       5.300000      -0.530000       0.000000       0.000000         1       0.987246      -4.857361     110.000000         3       1.120000       0.950000
      1175         2      62.230000      19.200000       0.000000       0.000000         1       1.000000      -8.140360     110.000000         3       1.120000       0.950000
      1176         1       9.990000       2.020000       0.000000       0.000000         1       0.997379      -8.518862     110.000000         3       1.120000       0.950000
      1177         1      11.090000       0.000000       0.000000       0.000000         1       0.997617      -8.361199     110.000000         3       1.120000       0.950000
      1178         1       0.000000       0.000000       0.000000       0.000000         1       0.997487      -8.512691     110.000000         3       1.120000       0.950000
      1179         1      13.390000       1.580000       0.000000       0.000000         1       1.004667     -11.238895     110.000000         3       1.120000       0.950000
      1180         1       0.000000       0.000000       0.000000       0.000000         1       0.993404      -9.651763     110.000000         3       1.120000       0.950000
      1181         1       6.200000       2.190000       0.000000       0.000000         1       0.996314     -13.237012     110.000000         3       1.120000       0.950000
      1182         2       7.990000      10.170000       0.000000       0.000000         1       1.000000      -6.285558     110.000000         3       1.120000       0.950000
      1183         2      14.590000       9.820000       0.000000       0.000000         1       1.000000      -3.007227     110.000000         3       1.120000       0.950000
      1184         2      10.390000       9.910000       0.000000       0.000000         1       1.000000      -4.467017     110.000000         3       1.120000       0.950000
      1185         1       9.090000       1.840000       0.000000       0.000000         1       0.988472      -8.767081     110.000000         3       1.120000       0.950000
      1186         1       7.490000       2.190000       0.000000       0.000000         1       0.998452       0.892222     110.000000         3       1.120000       0.950000
      1187         1      17.690000       5.260000       0.000000       0.000000         1       0.996934      -2.577039     110.000000         3       1.120000       0.950000
      1188         1       0.000000       0.000000       0.000000       0.000000         1       0.998825       0.913028     110.000000         3       1.120000       0.950000
      1189         1       0.000000       0.000000       0.000000       0.000000         1       0.997825      -2.528020     110.000000         3       1.120000       0.950000
      1190         1      26.480000       5.170000       0.000000       0.000000         1       0.988849     -15.023083     110.000000         3       1.120000       0.950000
      1191         2       9.990000      10.780000       0.000000       0.000000         1       1.000000      -2.171409     110.000000         3       1.120000       0.950000
      1192         2      16.190000      11.920000       0.000000       0.000000         1       1.000000       0.156529     110.000000         3       1.120000       0.950000
      1193         1      19.190000       1.050000       0.000000       0.000000         1       0.984755      -9.332178     110.000000         3       1.120000       0.950000
      1194         1       3.400000       0.440000       0.000000       0.000000         1       0.999857      -3.250673     110.000000         3       1.120000       0.950000
      1195         1      23.380000       5.610000       0.000000       0.000000         1       0.982348      -5.427611     110.000000         3       1.120000       0.950000
      1196         1       0.000000       0.000000       0.000000       0.000000         1       0.993200      -4.309840     110.000000         3       1.120000       0.950000
      1197         1       4.700000       0.880000       0.000000       0.000000         1       0.995196      -0.943529     110.000000         3       1.120000       0.950000
      1198         1      16.690000       3.510000       0.000000       0.000000         1       0.988469      -1.326361     110.000000         3       1.120000       0.950000
      1199         1       0.000000       0.000000       0.000000       0.000000         1       0.995506      -0.921215     110.000000         3       1.120000       0.950000
      1200         1       0.000000       0.000000       0.000000       0.000000         1       0.989626      -1.247567     110.000000         3       1.120000       0.950000
      1201         2      14.590000      15.250000       0.000000       0.000000         1       1.000000      -1.514646     110.000000         3       1.120000       0.950000
      1202         2      18.790000      17.970000       0.000000       0.000000         1       1.000000      -1.514612     110.000000         3       1.120000       0.950000
      1203         2      23.580000      21.650000       0.000000       0.000000         1       1.000000      -1.760516     110.000000         3       1.120000       0.950000
      1204         1      11.090000       1.930000       0.000000       0.000000         1       0.999520      -1.069810     110.000000         3       1.120000       0.950000
      1205         1      13.790000       2.020000       0.000000       0.000000         1       0.986628      -4.595957     110.000000         3       1.120000       0.950000
      1206         1      13.390000       2.020000       0.000000       0.000000         1       0.999219      -7.865611     110.000000         3       1.120000       0.950000
      1207         1       2.400000       0.700000       0.000000       0.000000         1       0.997105      -1.372091     110.000000         3       1.120000       0.950000
      1208         1       0.000000       0.000000       0.000000       0.000000         1       0.996465      -1.071236     110.000000         3       1.120000       0.950000
      1209         1       0.000000       0.000000       0.000000       0.000000         1       0.996465      -1.071236     110.000000         3       1.120000       0.950000
      1210         1      13.790000       2.980000       0.000000       0.000000         1       0.994561      -1.857047     110.000000         3       1.120000       0.950000
      1211         1      22.080000       4.300000       0.000000       0.000000         1       0.994142      -1.409834     110.000000         3       1.120000       0.950000
      1212         1       0.000000       0.000000       0.000000       0.000000         1       0.997827      -7.147740     110.000000         3       1.120000       0.950000
      1213         1       0.000000       0.000000       0.000000       0.000000         1       0.997825      -7.143505     110.000000         3       1.120000       0.950000
      1214         1       8.090000       2.890000       0.000000       0.000000         1       0.996952      -4.793239     110.000000         3       1.120000       0.950000
      1215         1      17.990000       2.450000       0.000000       0.000000         1       0.970311     -11.285719     110.000000         3       1.120000       0.950000
      1216         1       6.000000       1.050000       0.000000       0.000000         1       0.999446      -2.128177     110.000000         3       1.120000       0.950000
      1217         1      14.690000       0.000000       0.000000       0.000000         1       0.998689      -2.770613     110.000000         3       1.120000       0.950000
      1218         1       3.400000       1.230000       0.000000       0.000000         1       0.998168      -6.970299     110.000000         3       1.120000       0.950000
      1219         1       0.000000       0.000000       0.000000       0.000000         1       0.998322      -6.960694     110.000000         3       1.120000       0.950000
      1220         1      16.390000       6.050000       0.000000       0.000000         1       0.997313      -3.064164     110.000000         3       1.120000       0.950000
      1221         1       1.500000       0.610000       0.000000       0.000000         1       0.997640     -10.668664     110.000000         3       1.120000       0.950000
      1222         1       0.000000       0.000000       0.000000       0.000000         1       0.997778     -10.662688     110.000000         3       1.120000       0.950000
      1223         1      12.990000       9.730000       0.000000       0.000000         1       0.998609      -2.901237     110.000000         3       1.120000       0.950000
      1224         1       6.700000       1.400000       0.000000       0.000000         1       0.996147      -8.460503     110.000000         3       1.120000       0.950000
      1225         1       0.000000       0.000000       0.000000       0.000000         1       0.995116      -8.551118     110.000000         3       1.120000       0.950000
      1226         1       0.000000       0.000000       0.000000       0.000000         1       0.996371      -8.446504     110.000000         3       1.120000       0.950000
      1227         1       0.000000       0.000000       0.000000       0.000000         1       0.995115      -8.551089     110.000000         3       1.120000       0.950000
      1228         1       5.100000       0.090000       0.000000       0.000000         1       0.994299      -1.151764     110.000000         3       1.120000       0.950000
      1229         1      18.890000       5.000000       0.000000       0.000000         1       1.000442      -1.703313     110.000000         3       1.120000       0.950000
      1230         1       0.000000       0.000000       0.000000       0.000000         1       0.996471      -8.549628     110.000000         3       1.120000       0.950000
      1231         1       0.000000       0.000000       0.000000       0.000000         1       0.998943      -8.437276     110.000000         3       1.120000       0.950000
      1232         2      18.290000      11.750000       0.000000       0.000000         1       1.000000      -6.464669     110.000000         3       1.120000       0.950000
      1233         2       8.490000       7.010000       0.000000       0.000000         1       1.000000      -8.123580     110.000000         3       1.120000       0.950000
      1234         1      30.980000       9.470000       0.000000       0.000000         1       0.988312      -8.331669     110.000000         3       1.120000       0.950000
      1235         1       6.890000       1.750000       0.000000       0.000000         1       1.006690     -11.143627     110.000000         3       1.120000       0.950000
      1236         1       6.890000       1.230000       0.000000       0.000000         1       0.994203      -4.711057     110.000000         3       1.120000       0.950000
      1237         1       1.400000       0.610000       0.000000       0.000000         1       0.995441      -3.136336     110.000000         3       1.120000       0.950000
      1238         1       2.700000       0.700000       0.000000       0.000000         1       1.001118     -11.415612     110.000000         3       1.120000       0.950000
      1239         1       0.000000       0.000000       0.000000       0.000000         1       1.001152     -11.413391     110.000000         3       1.120000       0.950000
      1240         1      17.490000       4.730000       0.000000       0.000000         1       0.997963      -1.716490     110.000000         3       1.120000       0.950000
      1241         1       9.890000       3.160000       0.000000       0.000000         1       0.986703      -3.340991     110.000000         3       1.120000       0.950000
      1242         1       7.390000       1.930000       0.000000       0.000000         1       0.999702      -2.778174     110.000000         3       1.120000       0.950000
      1243         1       0.000000       0.000000       0.000000       0.000000         1       0.999718      -2.774658     110.000000         3       1.120000       0.950000
      1244         2      31.780000      10.350000       0.000000       0.000000         1       1.000000      -2.554329     110.000000         3       1.120000       0.950000
      1245         1       6.600000      -1.750000       0.000000       0.000000         1       0.988694      -2.243137     110.000000         3       1.120000       0.950000
      1246         1       2.300000      -1.750000       0.000000       0.000000         1       0.999310      -1.560415     110.000000         3       1.120000       0.950000
      1247         2      10.290000      12.800000       0.000000       0.000000         1       1.000000      -1.427082     110.000000         3       1.120000       0.950000
      1248         1       0.000000       0.000000       0.000000       0.000000         1       0.999285      -1.556302     110.000000         3       1.120000       0.950000
      1249         1      31.580000       8.940000       0.000000       0.000000         1       0.979058      -8.086065     110.000000         3       1.120000       0.950000
      1250         2      29.080000      29.630000       0.000000       0.000000         1       1.000000      -2.715303     110.000000         3       1.120000       0.950000
      1251         1      13.390000       5.520000       0.000000       0.000000         1       1.000000      -2.719482     110.000000         3       1.120000       0.950000
      1252         1       0.000000       0.000000       0.000000       0.000000         1       1.000002       2.482311     110.000000         3       1.120000       0.950000
      1253         1       0.000000       0.000000       0.000000       0.000000         1       0.999835       2.501411     110.000000         3       1.120000       0.950000
      1254         1       7.390000       3.590000       0.000000       0.000000         1       0.993890      -0.091475     110.000000         3       1.120000       0.950000
      1255         1       5.200000       2.190000       0.000000       0.000000         1       0.988822      -0.254449     110.000000         3       1.120000       0.950000
      1256         1       0.000000       0.000000       0.000000       0.000000         1       0.995155      -0.056688     110.000000         3       1.120000       0.950000
      1257         1       0.000000       0.000000       0.000000       0.000000         1       0.989668      -0.227437     110.000000         3       1.120000       0.950000
      1258         1      10.790000       2.540000       0.000000       0.000000         1       0.975707     -14.824172     110.000000         3       1.120000       0.950000
      1259         1       1.300000       0.700000       0.000000       0.000000         1       0.991396      -8.101338     110.000000         3       1.120000       0.950000
      1260         1      22.380000       5.260000       0.000000       0.000000         1       0.993777      -8.679294     110.000000         3       1.120000       0.950000
      1261         1       0.000000       0.000000       0.000000       0.000000         1       0.993789      -8.675858     110.000000         3       1.120000       0.950000
      1262         1      15.790000       2.100000       0.000000       0.000000         1       0.979557      -6.623132     110.000000         3       1.120000       0.950000
      1263         1      14.590000       4.120000       0.000000       0.000000         1       0.974679     -14.424758     110.000000         3       1.120000       0.950000
      1264         1       0.000000       0.000000       0.000000       0.000000         1       0.995353     -13.480815     110.000000         3       1.120000       0.950000
      1265         1       0.000000       0.000000       0.000000       0.000000         1       0.995347     -13.480707     110.000000         3       1.120000       0.950000
      1266         1      20.090000       7.100000       0.000000       0.000000         1       0.999005      -2.967789     110.000000         3       1.120000       0.950000
      1267         1       9.190000       2.890000       0.000000       0.000000         1       0.997632     -11.487246     110.000000         3       1.120000       0.950000
      1268         2       4.100000       0.700000       0.000000       0.000000         1       1.000000     -10.803228     110.000000         3       1.120000       0.950000
      1269         1      13.190000       3.240000       0.000000       0.000000         1       0.994597      -4.425303     110.000000         3       1.120000       0.950000
      1270         1       4.100000       1.930000       0.000000       0.000000         1       0.998611      -2.826013     110.000000         3       1.120000       0.950000
      1271         1       0.000000       0.000000       0.000000       0.000000         1       0.998676      -2.823043     110.000000         3       1.120000       0.950000
      1272         1       3.300000       0.790000       0.000000       0.000000         1       0.994787      -4.020817     110.000000         3       1.120000       0.950000
      1273         1       3.400000       1.230000       0.000000       0.000000         1       0.994276      -4.503549     110.000000         3       1.120000       0.950000
      1274         1       0.000000       0.000000       0.000000       0.000000         1       0.994793      -4.019231     110.000000         3       1.120000       0.950000
      1275         1       0.000000       0.000000       0.000000       0.000000         1       0.994286      -4.501913     110.000000         3       1.120000       0.950000
      1276         1      25.280000       9.380000       0.000000       0.000000         1       0.998205      -1.132554     110.000000         3       1.120000       0.950000
      1277         1      15.990000       3.950000       0.000000       0.000000         1       1.006410     -11.797987     110.000000         3       1.120000       0.950000
      1278         1      17.090000       7.540000       0.000000       0.000000         1       0.982438      -5.392754     110.000000         3       1.120000       0.950000
      1279         1       0.000000       0.000000       0.000000       0.000000         1       0.999746      -1.081066     110.000000         3       1.120000       0.950000
      1280         1       3.700000       1.400000       0.000000       0.000000         1       0.997324      -7.185062     110.000000         3       1.120000       0.950000
      1281         1       0.000000       0.000000       0.000000       0.000000         1       0.997846      -7.143909     110.000000         3       1.120000       0.950000
      1282         1      13.490000       1.840000       0.000000       0.000000         1       0.998171      -1.499990     110.000000         3       1.120000       0.950000
      1283         1       7.690000       0.260000       0.000000       0.000000         1       0.963161      -9.772107     110.000000         3       1.120000       0.950000
      1284         1       7.390000       2.450000       0.000000       0.000000         1       0.987674      -1.741414     110.000000         3       1.120000       0.950000
      1285         1       4.400000       1.840000       0.000000       0.000000         1       0.992401      -4.284865     110.000000         3       1.120000       0.950000
      1286         1      11.090000       3.680000       0.000000       0.000000         1       0.997291      -0.086378     110.000000         3       1.120000       0.950000
      1287         1       6.700000       1.230000       0.000000       0.000000         1       0.998897      -2.281606     110.000000         3       1.120000       0.950000
      1288         1       0.000000       0.000000       0.000000       0.000000         1       0.997321      -0.081075     110.000000         3       1.120000       0.950000
      1289         1      15.290000       2.020000       0.000000       0.000000         1       0.998373     -12.916501     110.000000         3       1.120000       0.950000
      1290         1      17.890000       5.440000       0.000000       0.000000         1       0.999176      -2.806494     110.000000         3       1.120000       0.950000
      1291         1      23.280000       8.070000       0.000000       0.000000         1       0.987533      -3.044192     110.000000         3       1.120000       0.950000
      1292         1       2.500000       0.700000       0.000000       0.000000         1       0.995738     -11.917188     110.000000         3       1.120000       0.950000
      1293         1      13.090000       3.240000       0.000000       0.000000         1       0.985622      -7.569875     110.000000         3       1.120000       0.950000
      1294         1       8.890000       0.700000       0.000000       0.000000         1       0.989315      -7.226091     110.000000         3       1.120000       0.950000
      1295         1       8.990000       0.610000       0.000000       0.000000         1       0.995920      -2.497174     110.000000         3       1.120000       0.950000
      1296         1       7.490000       2.450000       0.000000       0.000000         1       0.986545      -1.784910     110.000000         3       1.120000       0.950000
      1297         1       7.790000       1.840000       0.000000       0.000000         1       0.993730      -4.158128     110.000000         3       1.120000       0.950000
      1298         1       0.000000       0.000000       0.000000       0.000000         1       0.994289      -4.102632     110.000000         3       1.120000       0.950000
      1299         1       0.000000       0.000000       0.000000       0.000000         1       1.000000      -0.726919     110.000000         3       1.120000       0.950000
      1300         1       0.000000       0.000000       0.000000       0.000000         1       0.999996      -0.726113     110.000000         3       1.120000       0.950000
      1301         1       8.290000       0.790000       0.000000       0.000000         1       1.002576      -8.644050     110.000000         3       1.120000       0.950000
      1302         1       3.000000       0.790000       0.000000       0.000000         1       0.999399      -2.234003     110.000000         3       1.120000       0.950000
      1303         1       1.800000       0.610000       0.000000       0.000000         1       0.988840      -0.350851     110.000000         3       1.120000       0.950000
      1304         1      17.090000       0.000000       0.000000       0.000000         1       0.996025      -1.391346     110.000000         3       1.120000       0.950000
      1305         1       0.000000       0.000000       0.000000       0.000000         1       1.000035      -0.476103     110.000000         3       1.120000       0.950000
      1306         1       0.000000       0.000000       0.000000       0.000000         1       0.996025      -1.383154     110.000000         3       1.120000       0.950000
      1307         1       0.000000       0.000000       0.000000       0.000000         1       1.000035      -0.476103     110.000000         3       1.120000       0.950000
      1308         1      15.590000       2.630000       0.000000       0.000000         1       0.998002      -7.574366     110.000000         3       1.120000       0.950000
      1309         1       8.990000       0.790000       0.000000       0.000000         1       0.993106     -14.621071     110.000000         3       1.120000       0.950000
      1310         1       7.090000       2.280000       0.000000       0.000000         1       0.999032      -2.842971     110.000000         3       1.120000       0.950000
      1311         1       3.000000       1.230000       0.000000       0.000000         1       0.992929      -2.900439     110.000000         3       1.120000       0.950000
      1312         1      12.890000       5.790000       0.000000       0.000000         1       0.998984      -7.824018     110.000000         3       1.120000       0.950000
      1313         1       6.500000       1.750000       0.000000       0.000000         1       0.983460     -14.344592     110.000000         3       1.120000       0.950000
      1314         1       2.900000       0.260000       0.000000       0.000000         1       0.998205      -3.066721     110.000000         3       1.120000       0.950000
      1315         1       0.000000       0.000000       0.000000       0.000000         1       0.998286      -3.060151     110.000000         3       1.120000       0.950000
      1316         2       4.600000       0.350000       0.000000       0.000000         1       1.000000      -7.973955     110.000000         3       1.120000       0.950000
      1317         1       3.400000       2.020000       0.000000       0.000000         1       0.999873      -7.471091     110.000000         3       1.120000       0.950000
      1318         1       0.000000       0.000000       0.000000       0.000000         1       0.999611      -7.945360     110.000000         3       1.120000       0.950000
      1319         1       0.000000       0.000000       0.000000       0.000000         1       1.000101      -7.463587     110.000000         3       1.120000       0.950000
      1320         1      10.490000       1.490000       0.000000       0.000000         1       0.998142      -1.390821     110.000000         3       1.120000       0.950000
      1321         1       0.000000       0.000000       0.000000       0.000000         1       0.988339     -10.959935     110.000000         3       1.120000       0.950000
      1322         1       7.390000       2.020000       0.000000       0.000000         1       0.986477     -11.465905     110.000000         3       1.120000       0.950000
      1323         1       0.000000       0.000000       0.000000       0.000000         1       0.988339     -10.959935     110.000000         3       1.120000       0.950000
      1324         1      29.680000       9.820000       0.000000       0.000000         1       0.973237     -14.394418     110.000000         3       1.120000       0.950000
      1325         2      15.790000       3.420000       0.000000       0.000000         1       1.000000      -1.818106     110.000000         3       1.120000       0.950000
      1326         1      20.880000       7.800000       0.000000       0.000000         1       0.997882      -2.695254     110.000000         3       1.120000       0.950000
      1327         1       2.200000       0.880000       0.000000       0.000000         1       0.988069      -2.285736     110.000000         3       1.120000       0.950000
      1328         1       7.690000       4.120000       0.000000       0.000000         1       0.994856      -2.264518     110.000000         3       1.120000       0.950000
      1329         1      29.780000       4.910000       0.000000       0.000000         1       0.997407      -2.350912     110.000000         3       1.120000       0.950000
      1330         1      16.790000       0.000000       0.000000       0.000000         1       0.999741      -2.445348     110.000000         3       1.120000       0.950000
      1331         1       1.800000       0.700000       0.000000       0.000000         1       0.995387      -3.162947     110.000000         3       1.120000       0.950000
      1332         1       9.790000       2.890000       0.000000       0.000000         1       0.989455      -5.430318     110.000000         3       1.120000       0.950000
      1333         1      14.190000       4.300000       0.000000       0.000000         1       0.994792      -6.169500     110.000000         3       1.120000       0.950000
      1334         1       0.000000       0.000000       0.000000       0.000000         1       0.989891      -5.396604     110.000000         3       1.120000       0.950000
      1335         1       0.000000       0.000000       0.000000       0.000000         1       0.995465      -6.114534     110.000000         3       1.120000       0.950000
      1336         1       8.290000       1.050000       0.000000       0.000000         1       0.991991      -8.032670     110.000000         3       1.120000       0.950000
      1337         1       4.400000       0.790000       0.000000       0.000000         1       0.989337      -4.995654     110.000000         3       1.120000       0.950000
      1338         1       6.890000       1.930000       0.000000       0.000000         1       0.998249      -1.661589     110.000000         3       1.120000       0.950000
      1339         1       2.300000       0.700000       0.000000       0.000000         1       1.008416     -11.839055     110.000000         3       1.120000       0.950000
      1340         1      20.480000       6.140000       0.000000       0.000000         1       0.992377      -8.769371     110.000000         3       1.120000       0.950000
      1341         1       0.000000       0.000000       0.000000       0.000000         1       0.984232     -11.553242     110.000000         3       1.120000       0.950000
      1342         1      10.190000       2.020000       0.000000       0.000000         1       0.988055      -8.684862     110.000000         3       1.120000       0.950000
      1343         1       0.000000       0.000000       0.000000       0.000000         1       1.000756      -2.212900     110.000000         3       1.120000       0.950000
      1344         1       0.000000       0.000000       0.000000       0.000000         1       1.000737      -2.211208     110.000000         3       1.120000       0.950000
      1345         1      10.790000       3.240000       0.000000       0.000000         1       0.994963      -1.813663     110.000000         3       1.120000       0.950000
      1346         1      13.390000       3.240000       0.000000       0.000000         1       0.994759      -1.339876     110.000000         3       1.120000       0.950000
      1347         1       6.400000       0.610000       0.000000       0.000000         1       0.998292      -8.066808     110.000000         3       1.120000       0.950000
      1348         1      14.390000       3.420000       0.000000       0.000000         1       0.989511      -5.342270     110.000000         3       1.120000       0.950000
      1349         2      17.090000       2.630000       0.000000       0.000000         1       1.000000     -15.438391     110.000000         3       1.120000       0.950000
      1350         1       0.000000       0.000000       0.000000       0.000000         1       1.000370     -13.851620     110.000000         3       1.120000       0.950000
      1351         1       5.100000       1.230000       0.000000       0.000000         1       0.990737     -10.658133     110.000000         3       1.120000       0.950000
      1352         1       3.000000       0.700000       0.000000       0.000000         1       0.994001      -4.182936     110.000000         3       1.120000       0.950000
      1353         1       0.000000       0.000000       0.000000       0.000000         1       0.994131      -4.169520     110.000000         3       1.120000       0.950000
      1354         1       3.100000       0.700000       0.000000       0.000000         1       1.001636     -11.272126     110.000000         3       1.120000       0.950000
      1355         1      16.690000       4.910000       0.000000       0.000000         1       0.992813      -1.171029     110.000000         3       1.120000       0.950000
      1356         2      20.190000       7.280000       0.000000       0.000000         1       1.000000      -2.554231     110.000000         3       1.120000       0.950000
      1357         1      16.890000       2.100000       0.000000       0.000000         1       0.994561      -0.717041     110.000000         3       1.120000       0.950000
      1358         1      17.890000       5.260000       0.000000       0.000000         1       0.988539      -4.520054     110.000000         3       1.120000       0.950000
      1359         2       3.300000       1.400000       0.000000       0.000000         1       1.000000     -14.553701     110.000000         3       1.120000       0.950000
      1360         1      11.990000       2.540000       0.000000       0.000000         1       0.988153     -11.003844     110.000000         3       1.120000       0.950000
      1361         1       2.300000       0.700000       0.000000       0.000000         1       0.986671      -4.935310     110.000000         3       1.120000       0.950000
      1362         1       0.000000       0.000000       0.000000       0.000000         1       0.986738      -4.930379     110.000000         3       1.120000       0.950000
      1363         1      24.180000       0.000000       0.000000       0.000000         1       0.997730      -8.508398     110.000000         3       1.120000       0.950000
      1364         1      14.490000       4.910000       0.000000       0.000000         1       0.993347      -9.658441     110.000000         3       1.120000       0.950000
      1365         1       0.000000       0.000000       0.000000       0.000000         1       0.993388      -9.651458     110.000000         3       1.120000       0.950000
      1366         1      17.690000       4.730000       0.000000       0.000000         1       1.007567     -11.817449     110.000000         3       1.120000       0.950000
      1367         1      17.890000       1.050000       0.000000       0.000000         1       0.987006      -8.503385     110.000000         3       1.120000       0.950000
      1368         1      16.390000       4.120000       0.000000       0.000000         1       0.995943      -1.330522     110.000000         3       1.120000       0.950000
      1369         1       4.200000       1.050000       0.000000       0.000000         1       0.992245      -3.251497     110.000000         3       1.120000       0.950000
      1370         1       0.000000       0.000000       0.000000       0.000000         1       1.003968      -8.716542     110.000000         3       1.120000       0.950000
      1371         1       0.000000       0.000000       0.000000       0.000000         1       1.003968      -8.716542     110.000000         3       1.120000       0.950000
      1372         1      10.290000       3.420000       0.000000       0.000000         1       0.985014      -5.091904     110.000000         3       1.120000       0.950000
      1373         1       0.300000       0.000000       0.000000       0.000000         1       1.000045      -1.617093     110.000000         3       1.120000       0.950000
      1374         1       5.700000       0.790000       0.000000       0.000000         1       0.996609      -6.254164     110.000000         3       1.120000       0.950000
      1375         1       9.590000       3.240000       0.000000       0.000000         1       0.999217      -1.429969     110.000000         3       1.120000       0.950000
      1376         1       0.000000       0.000000       0.000000       0.000000         1       0.999198      -1.427416     110.000000         3       1.120000       0.950000
      1377         1       1.500000       0.000000       0.000000       0.000000         1       0.998339      -3.757605     110.000000         3       1.120000       0.950000
      1378         1       0.000000       0.000000       0.000000       0.000000         1       0.998373      -3.752521     110.000000         3       1.120000       0.950000
      1379         1       7.690000       1.490000       0.000000       0.000000         1       1.004350      -8.722898     110.000000         3       1.120000       0.950000
      1380         1      20.480000       5.960000       0.000000       0.000000         1       0.990239      -3.851142     110.000000         3       1.120000       0.950000
      1381         1      16.690000       3.590000       0.000000       0.000000         1       0.987978     -11.151984     110.000000         3       1.120000       0.950000
      1382         1       0.000000       0.000000       0.000000       0.000000         1       1.002164      -7.922659     110.000000         3       1.120000       0.950000
      1383         1       0.000000       0.000000       0.000000       0.000000         1       1.002110      -7.921809     110.000000         3       1.120000       0.950000
      1384         1       0.000000       0.000000       0.000000       0.000000         1       1.014269     -10.755299     110.000000         3       1.120000       0.950000
      1385         1      10.290000       2.020000       0.000000       0.000000         1       0.993046      -5.110070     110.000000         3       1.120000       0.950000
      1386         1      16.790000       1.930000       0.000000       0.000000         1       0.996937       0.813235     110.000000         3       1.120000       0.950000
      1387         1      15.790000       1.840000       0.000000       0.000000         1       0.997759      -2.131473     110.000000         3       1.120000       0.950000
      1388         1      10.290000       3.240000       0.000000       0.000000         1       1.004032      -8.754095     110.000000         3       1.120000       0.950000
      1389         1      13.190000       5.080000       0.000000       0.000000         1       0.995259      -8.777592     110.000000         3       1.120000       0.950000
      1390         1       9.290000       2.020000       0.000000       0.000000         1       0.998766      -2.232714     110.000000         3       1.120000       0.950000
      1391         1       8.890000       0.700000       0.000000       0.000000         1       0.998776      -1.421398     110.000000         3       1.120000       0.950000
      1392         1       0.000000       0.000000       0.000000       0.000000         1       0.998945      -1.405143     110.000000         3       1.120000       0.950000
      1393         2       8.090000       3.330000       0.000000       0.000000         1       1.000000     -13.338232     110.000000         3       1.120000       0.950000
      1394         1       0.000000       0.000000       0.000000       0.000000         1       1.000004     -13.337084     110.000000         3       1.120000       0.950000
      1395         1       0.500000       0.000000       0.000000       0.000000         1       0.999761      -2.270183     110.000000         3       1.120000       0.950000
      1396         1       0.000000       0.000000       0.000000       0.000000         1       1.000002       1.123208     110.000000         3       1.120000       0.950000
      1397         1       0.000000       0.000000       0.000000       0.000000         1       0.999765      -2.269704     110.000000         3       1.120000       0.950000
      1398         1       6.300000       2.630000       0.000000       0.000000         1       0.999377       3.415087     110.000000         3       1.120000       0.950000
      1399         1      12.290000       4.650000       0.000000       0.000000         1       0.978926      -1.771059     110.000000         3       1.120000       0.950000
      1400         1       0.000000       0.000000       0.000000       0.000000         1       0.999389      -0.070682     110.000000         3       1.120000       0.950000
      1401         1       0.000000       0.000000       0.000000       0.000000         1       0.999386      -0.070628     110.000000         3       1.120000       0.950000
      1402         1       5.200000       1.580000       0.000000       0.000000         1       0.995677     -12.372639     110.000000         3       1.120000       0.950000
      1403         2       9.690000       3.950000       0.000000       0.000000         1       1.000000      -2.871559     110.000000         3       1.120000       0.950000
      1404         1      11.790000       3.160000       0.000000       0.000000         1       0.993855      -4.192041     110.000000         3       1.120000       0.950000
      1405         1       3.300000       1.050000       0.000000       0.000000         1       0.996191      -3.991195     110.000000         3       1.120000       0.950000
      1406         1       4.100000       1.580000       0.000000       0.000000         1       0.998134     -11.460280     110.000000         3       1.120000       0.950000
      1407         1       0.000000       0.000000       0.000000       0.000000         1       0.998253     -11.453958     110.000000         3       1.120000       0.950000
      1408         1      16.690000       6.140000       0.000000       0.000000         1       0.992087      -4.324756     110.000000         3       1.120000       0.950000
      1409         1       3.700000       1.050000       0.000000       0.000000         1       0.998751     -11.282086     110.000000         3       1.120000       0.950000
      1410         1       8.090000       2.020000       0.000000       0.000000         1       0.995167      -2.157653     110.000000         3       1.120000       0.950000
      1411         1      10.290000       3.680000       0.000000       0.000000         1       0.992651      -4.336279     110.000000         3       1.120000       0.950000
      1412         1       0.000000       0.000000       0.000000       0.000000         1       0.993628      -4.510470     110.000000         3       1.120000       0.950000
      1413         1       0.000000       0.000000       0.000000       0.000000         1       0.993625      -4.510408     110.000000         3       1.120000       0.950000
      1414         1       1.500000       0.610000       0.000000       0.000000         1       0.989398     -10.759759     110.000000         3       1.120000       0.950000
      1415         1      16.690000       5.260000       0.000000       0.000000         1       0.994892      -9.331009     110.000000         3       1.120000       0.950000
      1416         2      20.980000      26.130000       0.000000       0.000000         1       1.000000       3.727416     110.000000         3       1.120000       0.950000
      1417         2      10.790000      16.570000       0.000000       0.000000         1       1.000000      -0.197988     110.000000         3       1.120000       0.950000
      1418         2      13.690000      15.430000       0.000000       0.000000         1       1.000000      -3.491544     110.000000         3       1.120000       0.950000
      1419         1      11.890000       0.000000       0.000000       0.000000         1       1.004671      -8.704411     110.000000         3       1.120000       0.950000
      1420         1       5.200000       0.350000       0.000000       0.000000         1       0.998744      -5.707689     110.000000         3       1.120000       0.950000
      1421         1       5.200000       1.840000       0.000000       0.000000         1       0.996035      -6.974114     110.000000         3       1.120000       0.950000
      1422         1       2.300000       0.790000       0.000000       0.000000         1       0.996037      -6.974732     110.000000         3       1.120000       0.950000
      1423         1       0.000000       0.000000       0.000000       0.000000         1       0.997970      -6.624504     110.000000         3       1.120000       0.950000
      1424         1       5.200000       2.020000       0.000000       0.000000         1       0.999058      -1.042096     110.000000         3       1.120000       0.950000
      1425         1       1.400000       0.000000       0.000000       0.000000         1       0.988349      -2.219526     110.000000         3       1.120000       0.950000
      1426         2      15.390000      10.610000       0.000000       0.000000         1       1.000000       1.109856     110.000000         3       1.120000       0.950000
      1427         1       2.200000       0.700000       0.000000       0.000000         1       0.994845      -5.673967     110.000000         3       1.120000       0.950000
      1428         1       3.800000       1.050000       0.000000       0.000000         1       0.984737      -9.190922     110.000000         3       1.120000       0.950000
      1429         2       8.090000       2.450000       0.000000       0.000000         1       1.000000      -9.841722     110.000000         3       1.120000       0.950000
      1430         1       5.200000       0.440000       0.000000       0.000000         1       0.990902     -10.601859     110.000000         3       1.120000       0.950000
      1431         1       0.000000       0.000000       0.000000       0.000000         1       0.994249      -5.652649     110.000000         3       1.120000       0.950000
      1432         1       0.000000       0.000000       0.000000       0.000000         1       0.994258      -5.653619     110.000000         3       1.120000       0.950000
      1433         1      11.390000       3.240000       0.000000       0.000000         1       0.989428      -9.092573     110.000000         3       1.120000       0.950000
      1434         1      10.990000       3.160000       0.000000       0.000000         1       0.980418      -8.093112     110.000000         3       1.120000       0.950000
      1435         1      23.080000       7.980000       0.000000       0.000000         1       0.988817      -3.006788     110.000000         3       1.120000       0.950000
      1436         1       5.200000       2.020000       0.000000       0.000000         1       0.998572      -2.162645     110.000000         3       1.120000       0.950000
      1437         1       1.800000       1.050000       0.000000       0.000000         1       0.997921      -1.551152     110.000000         3       1.120000       0.950000
      1438         1       5.400000       2.020000       0.000000       0.000000         1       0.991451       1.380702     110.000000         3       1.120000       0.950000
      1439         1       0.000000       0.000000       0.000000       0.000000         1       0.998286      -1.541315     110.000000         3       1.120000       0.950000
      1440         1       0.000000       0.000000       0.000000       0.000000         1       0.992468       1.415672     110.000000         3       1.120000       0.950000
      1441         1       6.500000       1.490000       0.000000       0.000000         1       0.997568      -3.518267     110.000000         3       1.120000       0.950000
      1442         1       3.700000       0.350000       0.000000       0.000000         1       0.994267      -4.161185     110.000000         3       1.120000       0.950000
      1443         1       0.000000       0.000000       0.000000       0.000000         1       0.997838      -3.492506     110.000000         3       1.120000       0.950000
      1444         1      19.890000       3.950000       0.000000       0.000000         1       0.984424      -3.355882     110.000000         3       1.120000       0.950000
      1445         1       3.400000       1.580000       0.000000       0.000000         1       0.999031      -1.221455     110.000000         3       1.120000       0.950000
      1446         1       5.600000       0.610000       0.000000       0.000000         1       0.999407      -7.209260     110.000000         3       1.120000       0.950000
      1447         1       6.700000       1.580000       0.000000       0.000000         1       0.999125      -7.216035     110.000000         3       1.120000       0.950000
      1448         1       0.000000       0.000000       0.000000       0.000000         1       0.999731      -7.184339     110.000000         3       1.120000       0.950000
      1449         1       0.000000       0.000000       0.000000       0.000000         1       0.999584      -7.188654     110.000000         3       1.120000       0.950000
      1450         1      12.890000       5.080000       0.000000       0.000000         1       0.998814      -2.648970     110.000000         3       1.120000       0.950000
      1451         1       2.300000       0.260000       0.000000       0.000000         1       1.000532      -2.677523     110.000000         3       1.120000       0.950000
      1452         1      13.190000       1.580000       0.000000       0.000000         1       0.990353     -10.905318     110.000000         3       1.120000       0.950000
      1453         1      10.990000       1.580000       0.000000       0.000000         1       0.996906     -10.222615     110.000000         3       1.120000       0.950000
      1454         1       3.400000       0.790000       0.000000       0.000000         1       0.966125      -9.565135     110.000000         3       1.120000       0.950000
      1455         1       0.000000       0.000000       0.000000       0.000000         1       1.000013      -5.023155     110.000000         3       1.120000       0.950000
      1456         1       0.000000       0.000000       0.000000       0.000000         1       1.000013      -5.023155     110.000000         3       1.120000       0.950000
      1457         1       5.500000       2.020000       0.000000       0.000000         1       0.996966      -3.253722     110.000000         3       1.120000       0.950000
      1458         1       6.300000       2.190000       0.000000       0.000000         1       0.997782      -3.121651     110.000000         3       1.120000       0.950000
      1459         1       0.000000       0.000000       0.000000       0.000000         1       0.996983      -3.251091     110.000000         3       1.120000       0.950000
      1460         1       0.000000       0.000000       0.000000       0.000000         1       0.998012      -3.102717     110.000000         3       1.120000       0.950000
      1461         1      17.590000       4.730000       0.000000       0.000000         1       0.996719      -3.588554     110.000000         3       1.120000       0.950000
      1462         1      13.390000       4.910000       0.000000       0.000000         1       0.999014      -2.856783     110.000000         3       1.120000       0.950000
      1463         1       1.200000       0.000000       0.000000       0.000000         1       0.999082      -6.433673     110.000000         3       1.120000       0.950000
      1464         1       1.800000       0.880000       0.000000       0.000000         1       0.994750      -3.279730     110.000000         3       1.120000       0.950000
      1465         1       0.000000       0.000000       0.000000       0.000000         1       0.978953      -1.771549     110.000000         3       1.120000       0.950000
      1466         1       0.000000       0.000000       0.000000       0.000000         1       0.997869      -8.485024     110.000000         3       1.120000       0.950000
      1467         1      19.690000       9.560000       0.000000       0.000000         1       0.987593      -7.655820     110.000000         3       1.120000       0.950000
      1468         1       0.000000       0.000000       0.000000       0.000000         1       0.984221     -11.553001     110.000000         3       1.120000       0.950000
      1469         2      18.490000       3.950000       0.000000       0.000000         1       1.000000     -14.724901     110.000000         3       1.120000       0.950000
      1470         1       0.000000       0.000000       0.000000       0.000000         1       0.999981     -14.723969     110.000000         3       1.120000       0.950000
      1471         1       5.600000       0.610000       0.000000       0.000000         1       1.002831      -8.874700     110.000000         3       1.120000       0.950000
      1472         1      16.090000       6.050000       0.000000       0.000000         1       1.001508      -8.922997     110.000000         3       1.120000       0.950000
      1473         1      11.090000       5.170000       0.000000       0.000000         1       0.988270     -15.053269     110.000000         3       1.120000       0.950000
      1474         1       6.700000       2.020000       0.000000       0.000000         1       0.988638     -15.040636     110.000000         3       1.120000       0.950000
      1475         2      11.790000       5.080000       0.000000       0.000000         1       1.000000      -2.991266     110.000000         3       1.120000       0.950000
      1476         1      20.680000       4.730000       0.000000       0.000000         1       0.987946     -11.357605     110.000000         3       1.120000       0.950000
      1477         1      12.890000       1.750000       0.000000       0.000000         1       0.975605      -6.731691     110.000000         3       1.120000       0.950000
      1478         1      14.690000       1.140000       0.000000       0.000000         1       0.999658      -5.380226     110.000000         3       1.120000       0.950000
      1479         1       8.090000       4.910000       0.000000       0.000000         1       0.996168      -1.117001     110.000000         3       1.120000       0.950000
      1480         1       3.700000       0.700000       0.000000       0.000000         1       0.999918      -6.474394     110.000000         3       1.120000       0.950000
      1481         1      16.090000       0.790000       0.000000       0.000000         1       0.999604      -6.527105     110.000000         3       1.120000       0.950000
      1482         1      18.890000       0.000000       0.000000       0.000000         1       0.997859      -8.484847     110.000000         3       1.120000       0.950000
      1483         1      11.790000       3.590000       0.000000       0.000000         1       1.000423     -11.490135     110.000000         3       1.120000       0.950000
      1484         1       0.000000       0.000000       0.000000       0.000000         1       1.007374     -11.678134     110.000000         3       1.120000       0.950000
      1485         1       5.400000       0.090000       0.000000       0.000000         1       0.982727      -4.911478     110.000000         3       1.120000       0.950000
      1486         1       2.300000       1.050000       0.000000       0.000000         1       0.977614      -3.109887     110.000000         3       1.120000       0.950000
      1487         1      12.290000       2.020000       0.000000       0.000000         1       0.999204      -2.820677     110.000000         3       1.120000       0.950000
      1488         1      16.590000       1.580000       0.000000       0.000000         1       0.999525      -2.965941     110.000000         3       1.120000       0.950000
      1489         1      21.980000       2.450000       0.000000       0.000000         1       0.991503      -8.818449     110.000000         3       1.120000       0.950000
      1490         1      52.450000      19.200000       0.000000       0.000000         1       0.991026      -5.255409     110.000000         3       1.120000       0.950000
      1491         1       0.000000       0.000000       0.000000       0.000000         1       0.991053      -5.254068     110.000000         3       1.120000       0.950000
      1492         1       6.990000       1.580000       0.000000       0.000000         1       0.998739      -2.895192     110.000000         3       1.120000       0.950000
      1493         1       8.090000       1.230000       0.000000       0.000000         1       0.995268      -8.500324     110.000000         3       1.120000       0.950000
      1494         1       0.000000       0.000000       0.000000       0.000000         1       0.995472      -8.474385     110.000000         3       1.120000       0.950000
      1495         1       7.990000       2.190000       0.000000       0.000000         1       0.998644      -2.885304     110.000000         3       1.120000       0.950000
      1496         1      14.790000       2.020000       0.000000       0.000000         1       0.996068      -8.542395     110.000000         3       1.120000       0.950000
      1497         1       8.790000       1.050000       0.000000       0.000000         1       0.997382      -8.558427     110.000000         3       1.120000       0.950000
      1498         1       0.000000       0.000000       0.000000       0.000000         1       0.996796      -8.497701     110.000000         3       1.120000       0.950000
      1499         1       0.000000       0.000000       0.000000       0.000000         1       0.997805      -8.531540     110.000000         3       1.120000       0.950000
      1500         1       3.200000       0.880000       0.000000       0.000000         1       1.005464     -11.674571     110.000000         3       1.120000       0.950000
      1501         1       3.400000       2.100000       0.000000       0.000000         1       1.001518      -6.792238     110.000000         3       1.120000       0.950000
      1502         1       0.000000       0.000000       0.000000       0.000000         1       1.012308     -11.887339     110.000000         3       1.120000       0.950000
      1503         1       0.000000       0.000000       0.000000       0.000000         1       1.012202     -11.887783     110.000000         3       1.120000       0.950000
      1504         2      64.730000      20.950000       0.000000       0.000000         1       1.000000      -5.023031     110.000000         3       1.120000       0.950000
      1505         2      60.040000       5.440000       0.000000       0.000000         1       1.000000      -6.815748     110.000000         3       1.120000       0.950000
      1506         1      13.190000       3.950000       0.000000       0.000000         1       0.984456      -1.162325     110.000000         3       1.120000       0.950000
      1507         1      13.390000       4.030000       0.000000       0.000000         1       0.986017      -0.841753     110.000000         3       1.120000       0.950000
      1508         1      28.080000       8.070000       0.000000       0.000000         1       0.984845      -0.957667     110.000000         3       1.120000       0.950000
      1509         1       7.690000       2.190000       0.000000       0.000000         1       0.989621      -4.835347     110.000000         3       1.120000       0.950000
      1510         1       8.190000       2.280000       0.000000       0.000000         1       0.998460      -2.934812     110.000000         3       1.120000       0.950000
      1511         1       0.000000       0.000000       0.000000       0.000000         1       0.989721      -4.828983     110.000000         3       1.120000       0.950000
      1512         1      21.880000       6.750000       0.000000       0.000000         1       0.986429     -11.299156     110.000000         3       1.120000       0.950000
      1513         1       9.290000       2.020000       0.000000       0.000000         1       0.997534       0.653224     110.000000         3       1.120000       0.950000
      1514         2      10.290000       2.980000       0.000000       0.000000         1       1.000000       2.482346     110.000000         3       1.120000       0.950000
      1515         1       6.990000       0.090000       0.000000       0.000000         1       1.008778     -12.681563     110.000000         3       1.120000       0.950000
      1516         1       8.590000       1.140000       0.000000       0.000000         1       0.998492      -9.733944     110.000000         3       1.120000       0.950000
      1517         1      16.090000       4.730000       0.000000       0.000000         1       0.984846      -1.250767     110.000000         3       1.120000       0.950000
      1518         1      14.790000       4.730000       0.000000       0.000000         1       0.985896      -3.326979     110.000000         3       1.120000       0.950000
      1519         1      11.290000       0.000000       0.000000       0.000000         1       0.999732      -3.088220     110.000000         3       1.120000       0.950000
      1520         1       0.000000       0.000000       0.000000       0.000000         1       1.000473      -3.034497     110.000000         3       1.120000       0.950000
      1521         1       0.300000       0.790000       0.000000       0.000000         1       1.004010     -11.252786     110.000000         3       1.120000       0.950000
      1522         1       0.000000       0.000000       0.000000       0.000000         1       1.004017     -11.252645     110.000000         3       1.120000       0.950000
      1523         1       0.000000       0.000000       0.000000       0.000000         1       0.998935      -2.142497     110.000000         3       1.120000       0.950000
      1524         1       0.000000       0.000000       0.000000       0.000000         1       0.999850      -1.953965     110.000000         3       1.120000       0.950000
      1525         1      14.790000       3.420000       0.000000       0.000000         1       0.997039      -1.708807     110.000000         3       1.120000       0.950000
      1526         1       7.290000       2.020000       0.000000       0.000000         1       0.999403      -8.193410     110.000000         3       1.120000       0.950000
      1527         1      13.290000       4.030000       0.000000       0.000000         1       0.997052      -1.482184     110.000000         3       1.120000       0.950000
      1528         1      12.890000       3.160000       0.000000       0.000000         1       0.977675      -7.822942     110.000000         3       1.120000       0.950000
      1529         1       6.600000       1.930000       0.000000       0.000000         1       0.990596      -4.730883     110.000000         3       1.120000       0.950000
      1530         1       6.800000       1.930000       0.000000       0.000000         1       0.988285      -4.956237     110.000000         3       1.120000       0.950000
      1531         1       0.000000       0.000000       0.000000       0.000000         1       0.990675      -4.727036     110.000000         3       1.120000       0.950000
      1532         1       0.000000       0.000000       0.000000       0.000000         1       0.988390      -4.947279     110.000000         3       1.120000       0.950000
      1533         1      11.390000       2.980000       0.000000       0.000000         1       0.992485      -3.574130     110.000000         3       1.120000       0.950000
      1534         2      12.190000       4.730000       0.000000       0.000000         1       1.000000      -4.266845     110.000000         3       1.120000       0.950000
      1535         1       3.500000       2.100000       0.000000       0.000000         1       1.000316     -11.416030     110.000000         3       1.120000       0.950000
      1536         2      16.990000      21.220000       0.000000       0.000000         1       1.000000      -0.843776     110.000000         3       1.120000       0.950000
      1537         2      16.690000      26.560000       0.000000       0.000000         1       1.000000      -7.121364     110.000000         3       1.120000       0.950000
      1538         2      17.790000      21.130000       0.000000       0.000000         1       1.000000      -0.167919     110.000000         3       1.120000       0.950000
      1539         1       0.000000       0.000000       0.000000       0.000000         1       0.994383      -4.145675     110.000000         3       1.120000       0.950000
      1540         1       8.690000       2.630000       0.000000       0.000000         1       0.996349      -3.978470     110.000000         3       1.120000       0.950000
      1541         1       8.690000       1.930000       0.000000       0.000000         1       0.983850      -3.550476     110.000000         3       1.120000       0.950000
      1542         2      10.190000       3.330000       0.000000       0.000000         1       1.000000      -6.825456     110.000000         3       1.120000       0.950000
      1543         2      28.080000       5.790000       0.000000       0.000000         1       1.000000      -3.310084     110.000000         3       1.120000       0.950000
      1544         1      15.890000       5.440000       0.000000       0.000000         1       0.999046       2.928745     110.000000         3       1.120000       0.950000
      1545         1       3.400000       0.610000       0.000000       0.000000         1       0.993879      -4.603262     110.000000         3       1.120000       0.950000
      1546         1      23.080000       4.300000       0.000000       0.000000         1       0.996676      -2.623122     110.000000         3       1.120000       0.950000
      1547         1       9.190000       2.890000       0.000000       0.000000         1       0.995024      -0.884511     110.000000         3       1.120000       0.950000
      1548         1       0.000000       0.000000       0.000000       0.000000         1       0.995196      -0.868292     110.000000         3       1.120000       0.950000
      1549         1      25.880000       4.120000       0.000000       0.000000         1       0.977494      -3.081549     110.000000         3       1.120000       0.950000
      1550         2      15.490000       6.050000       0.000000       0.000000         1       1.000000      -3.605477     110.000000         3       1.120000       0.950000
      1551         1       5.600000       2.020000       0.000000       0.000000         1       0.999511       3.689577     110.000000         3       1.120000       0.950000
      1552         1      15.990000     -26.650000       0.000000       0.000000         1       1.006264      -8.583753     110.000000         3       1.120000       0.950000
      1553         1       4.600000       0.090000       0.000000       0.000000         1       1.004200      -7.821956     110.000000         3       1.120000       0.950000
      1554         1       3.100000       0.350000       0.000000       0.000000         1       0.999736     -14.744233     110.000000         3       1.120000       0.950000
      1555         1       1.900000       0.700000       0.000000       0.000000         1       0.999766     -14.733845     110.000000         3       1.120000       0.950000
      1556         1      13.090000       2.630000       0.000000       0.000000         1       0.989768      -6.299625     110.000000         3       1.120000       0.950000
      1557         1       0.400000       0.090000       0.000000       0.000000         1       0.998218      -7.002251     110.000000         3       1.120000       0.950000
      1558         1       0.300000       0.090000       0.000000       0.000000         1       0.996429      -1.024749     110.000000         3       1.120000       0.950000
      1559         1       0.300000       0.090000       0.000000       0.000000         1       0.996390      -1.025002     110.000000         3       1.120000       0.950000
      1560         1       0.000000       0.000000       0.000000       0.000000         1       0.987352      -1.797465     110.000000         3       1.120000       0.950000
      1561         1       0.000000       0.000000       0.000000       0.000000         1       0.999835      -1.918133     110.000000         3       1.120000       0.950000
      1562         1       0.000000       0.000000       0.000000       0.000000         1       0.993530     -14.111763     110.000000         3       1.120000       0.950000
      1563         1       0.000000       0.000000       0.000000       0.000000         1       0.990044      -8.183946     110.000000         3       1.120000       0.950000
      1564         1       0.000000       0.000000       0.000000       0.000000         1       0.989869      -8.202480     110.000000         3       1.120000       0.950000
      1565         1      58.040000      24.640000       0.000000       0.000000         1       1.001639     -11.402139     110.000000         3       1.120000       0.950000
      1566         2       5.900000       7.010000       0.000000       0.000000         1       1.000000      -5.711713     110.000000         3       1.120000       0.950000
      1567         1       9.990000       2.540000       0.000000       0.000000         1       0.984588      -5.199253     110.000000         3       1.120000       0.950000
      1568         1       3.300000       0.700000       0.000000       0.000000         1       0.985952      -5.038276     110.000000         3       1.120000       0.950000
      1569         1       0.000000       0.000000       0.000000       0.000000         1       0.984609      -5.194352     110.000000         3       1.120000       0.950000
      1570         1       0.000000       0.000000       0.000000       0.000000         1       0.985958      -5.036662     110.000000         3       1.120000       0.950000
      1571         1       8.690000       0.610000       0.000000       0.000000         1       1.009012      -8.480804     110.000000         3       1.120000       0.950000
      1572         1      26.780000       2.100000       0.000000       0.000000         1       0.999823      -5.602776     110.000000         3       1.120000       0.950000
      1573         1      21.880000       8.590000       0.000000       0.000000         1       0.999416     -11.488736     110.000000         3       1.120000       0.950000
      1574         1      14.390000       1.400000       0.000000       0.000000         1       0.990366      -5.292175     110.000000         3       1.120000       0.950000
      1575         1      10.790000       1.050000       0.000000       0.000000         1       0.995761      -3.888958     110.000000         3       1.120000       0.950000
      1576         1       7.890000       0.790000       0.000000       0.000000         1       0.989726      -9.073626     110.000000         3       1.120000       0.950000
      1577         1       0.000000       0.000000       0.000000       0.000000         1       0.980617      -8.072987     110.000000         3       1.120000       0.950000
      1578         1      12.890000       9.120000       0.000000       0.000000         1       0.989296      -1.275820     110.000000         3       1.120000       0.950000
      1579         1      13.290000       3.510000       0.000000       0.000000         1       0.993109      -1.296949     110.000000         3       1.120000       0.950000
      1580         1       7.690000       2.280000       0.000000       0.000000         1       0.999420      -8.175538     110.000000         3       1.120000       0.950000
      1581         1       0.000000       0.000000       0.000000       0.000000         1       0.999424      -8.175803     110.000000         3       1.120000       0.950000
      1582         1       8.690000       0.000000       0.000000       0.000000         1       0.997525      -7.169619     110.000000         3       1.120000       0.950000
      1583         1       0.000000       0.000000       0.000000       0.000000         1       0.994301      -4.356047     110.000000         3       1.120000       0.950000
      1584         1      11.790000       2.100000       0.000000       0.000000         1       0.981130      -1.598341     110.000000         3       1.120000       0.950000
      1585         1      13.390000       2.020000       0.000000       0.000000         1       0.993375      -3.049380     110.000000         3       1.120000       0.950000
      1586         1       2.300000       0.000000       0.000000       0.000000         1       0.997065      -7.188581     110.000000         3       1.120000       0.950000
      1587         2      34.870000      12.360000       0.000000       0.000000         1       1.000000      -2.391479     110.000000         3       1.120000       0.950000
      1588         1       5.400000       2.980000       0.000000       0.000000         1       0.986693      -2.195830     110.000000         3       1.120000       0.950000
      1589         1       0.000000       0.000000       0.000000       0.000000         1       0.987169      -2.170032     110.000000         3       1.120000       0.950000
      1590         1       9.590000       1.750000       0.000000       0.000000         1       0.986698      -1.883863     110.000000         3       1.120000       0.950000
      1591         1       0.000000       0.000000       0.000000       0.000000         1       0.999096      -0.337942     110.000000         3       1.120000       0.950000
      1592         1       0.000000       0.000000       0.000000       0.000000         1       0.987339      -1.808678     110.000000         3       1.120000       0.950000
      1593         1      11.090000       2.020000       0.000000       0.000000         1       0.997591      -7.137977     110.000000         3       1.120000       0.950000
      1594         1      14.690000       5.440000       0.000000       0.000000         1       0.997001      -7.193441     110.000000         3       1.120000       0.950000
      1595         1       2.100000       0.260000       0.000000       0.000000         1       0.991824      -9.863577     110.000000         3       1.120000       0.950000
      1596         1      12.890000       2.100000       0.000000       0.000000         1       1.005362      -8.582705     110.000000         3       1.120000       0.950000
      1597         1       6.000000       0.700000       0.000000       0.000000         1       1.005791      -8.556353     110.000000         3       1.120000       0.950000
      1598         1      15.590000       4.650000       0.000000       0.000000         1       0.990915      -0.015608     110.000000         3       1.120000       0.950000
      1599         1       3.700000       0.350000       0.000000       0.000000         1       0.999324      -7.906291     110.000000         3       1.120000       0.950000
      1600         2      41.460000       8.940000       0.000000       0.000000         1       1.000000      -3.478939     110.000000         3       1.120000       0.950000
      1601         1       0.000000       0.000000       0.000000       0.000000         1       0.993522      -2.458859     110.000000         3       1.120000       0.950000
      1602         2       8.460000       6.100000       0.000000       0.000000         1       1.000000     -15.603472     110.000000         4       1.120000       0.950000
      1603         2       8.570000       5.900000       0.000000       0.000000         1       1.000000     -16.742536     110.000000         4       1.120000       0.950000
      1604         1       5.500000       3.000000       0.000000       0.000000         1       0.995073     -16.937092     110.000000         4       1.120000       0.950000
      1605         1      13.190000       6.000000       0.000000       0.000000         1       0.995370     -16.926478     110.000000         4       1.120000       0.950000
      1606         1       8.570000      -1.700000       0.000000       0.000000         1       0.999082     -41.681443     110.000000         4       1.120000       0.950000
      1607         1       8.240000       2.100000       0.000000       0.000000         1       0.990790     -27.653685     110.000000         4       1.120000       0.950000
      1608         1       1.650000       0.000000       0.000000       0.000000         1       0.990964     -46.227357     110.000000         4       1.120000       0.950000
      1609         2      12.190000       3.200000       0.000000       0.000000         1       1.000000     -45.711412     110.000000         4       1.120000       0.950000
      1610         1       3.850000       0.600000       0.000000       0.000000         1       1.006993     -33.082079     110.000000         4       1.120000       0.950000
      1611         1       9.780000       1.400000       0.000000       0.000000         1       1.006992     -33.082632     110.000000         4       1.120000       0.950000
      1612         1       7.580000       2.100000       0.000000       0.000000         1       0.993026     -46.674709     110.000000         4       1.120000       0.950000
      1613         1      21.310000       4.300000       0.000000       0.000000         1       0.999091     -49.949134     110.000000         4       1.120000       0.950000
      1614         1       6.710000       1.300000       0.000000       0.000000         1       0.997559     -42.039913     110.000000         4       1.120000       0.950000
      1615         1       2.200000       0.500000       0.000000       0.000000         1       0.962249     -47.420470     110.000000         4       1.120000       0.950000
      1616         1      10.330000       6.400000       0.000000       0.000000         1       0.979045     -47.581404     110.000000         4       1.120000       0.950000
      1617         2      18.680000       1.500000       0.000000       0.000000         1       1.000000     -29.256327     110.000000         4       1.120000       0.950000
      1618         1       0.000000       0.000000       0.000000       0.000000         1       1.000007     -29.257131     110.000000         4       1.120000       0.950000
      1619         1      10.990000       0.000000       0.000000       0.000000         1       1.000495     -29.491909     110.000000         4       1.120000       0.950000
      1620         2      19.350000       4.500000       0.000000       0.000000         1       1.000000     -32.404680     110.000000         4       1.120000       0.950000
      1621         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -32.404680     110.000000         4       1.120000       0.950000
      1622         1      22.190000       7.200000       0.000000       0.000000         1       0.997936     -42.419243     110.000000         4       1.120000       0.950000
      1623         1       7.140000       1.100000       0.000000       0.000000         1       1.007645     -32.992460     110.000000         4       1.120000       0.950000
      1624         1       5.500000       0.400000       0.000000       0.000000         1       1.006680     -32.765132     110.000000         4       1.120000       0.950000
      1625         1       8.790000       2.000000       0.000000       0.000000         1       1.002281     -43.419040     110.000000         4       1.120000       0.950000
      1626         1       5.940000       1.200000       0.000000       0.000000         1       0.990666     -41.200792     110.000000         4       1.120000       0.950000
      1627         2       7.140000       2.100000       0.000000       0.000000         1       1.000000     -47.450953     110.000000         4       1.120000       0.950000
      1628         1      11.870000       1.800000       0.000000       0.000000         1       1.001074     -40.022822     110.000000         4       1.120000       0.950000
      1629         1       3.080000       0.700000       0.000000       0.000000         1       1.006176     -43.780189     110.000000         4       1.120000       0.950000
      1630         2       9.340000       2.000000       0.000000       0.000000         1       1.000000     -27.071819     110.000000         4       1.120000       0.950000
      1631         1       0.000000       0.000000       0.000000       0.000000         1       1.001606     -32.519026     110.000000         4       1.120000       0.950000
      1632         1       0.000000       0.000000       0.000000       0.000000         1       0.999992     -42.544120     110.000000         4       1.120000       0.950000
      1633         1       7.360000       0.700000       0.000000       0.000000         1       1.001634     -43.617296     110.000000         4       1.120000       0.950000
      1634         1       6.270000       2.000000       0.000000       0.000000         1       0.982303     -42.549284     110.000000         4       1.120000       0.950000
      1635         2       9.450000       1.500000       0.000000       0.000000         1       1.000000     -33.567110     110.000000         4       1.120000       0.950000
      1636         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -33.567110     110.000000         4       1.120000       0.950000
      1637         1       9.890000       4.200000       0.000000       0.000000         1       0.993988     -32.916214     110.000000         4       1.120000       0.950000
      1638         2       5.500000       4.000000       0.000000       0.000000         1       1.000000     -31.156860     110.000000         4       1.120000       0.950000
      1639         1       4.510000       1.900000       0.000000       0.000000         1       0.997335     -20.084181     110.000000         4       1.120000       0.950000
      1640         1      19.680000       4.300000       0.000000       0.000000         1       0.992807     -44.892624     110.000000         4       1.120000       0.950000
      1641         1       7.690000       2.600000       0.000000       0.000000         1       0.995861     -45.185612     110.000000         4       1.120000       0.950000
      1642         1       3.410000       0.200000       0.000000       0.000000         1       1.032785     -33.067355     110.000000         4       1.120000       0.950000
      1643         1      10.550000       3.200000       0.000000       0.000000         1       0.998266     -50.058685     110.000000         4       1.120000       0.950000
      1644         1       2.530000       0.700000       0.000000       0.000000         1       0.981041     -34.867464     110.000000         4       1.120000       0.950000
      1645         1       1.100000       1.000000       0.000000       0.000000         1       1.007088     -30.906135     110.000000         4       1.120000       0.950000
      1646         1       0.440000       0.200000       0.000000       0.000000         1       1.000428     -40.909362     110.000000         4       1.120000       0.950000
      1647         1       0.000000       0.000000       0.000000       0.000000         1       1.001174     -32.509141     110.000000         4       1.120000       0.950000
      1648         1       0.000000       0.000000       0.000000       0.000000         1       1.001174     -32.509141     110.000000         4       1.120000       0.950000
      1649         1       0.000000       0.000000       0.000000       0.000000         1       1.034059     -32.911013     110.000000         4       1.120000       0.950000
      1650         1       0.000000       0.000000       0.000000       0.000000         1       1.013454     -32.593018     110.000000         4       1.120000       0.950000
      1651         1       3.300000       0.000000       0.000000       0.000000         1       1.000175     -29.057609     110.000000         4       1.120000       0.950000
      1652         1       7.690000       1.700000       0.000000       0.000000         1       0.975062     -50.331504     110.000000         4       1.120000       0.950000
      1653         1      21.210000       2.700000       0.000000       0.000000         1       0.999581     -41.747723     110.000000         4       1.120000       0.950000
      1654         1       3.300000       1.100000       0.000000       0.000000         1       0.991969     -44.710549     110.000000         4       1.120000       0.950000
      1655         1       6.380000       2.900000       0.000000       0.000000         1       1.003693     -40.303792     110.000000         4       1.120000       0.950000
      1656         1       3.080000       1.000000       0.000000       0.000000         1       0.998735     -41.913804     110.000000         4       1.120000       0.950000
      1657         1      13.630000       8.400000       0.000000       0.000000         1       0.998217     -46.821139     110.000000         4       1.120000       0.950000
      1658         1      20.110000       5.100000       0.000000       0.000000         1       0.991948     -48.543679     110.000000         4       1.120000       0.950000
      1659         1       4.620000       0.100000       0.000000       0.000000         1       1.003630     -44.364365     110.000000         4       1.120000       0.950000
      1660         1       7.790000       3.000000       0.000000       0.000000         1       0.991118     -24.534620     110.000000         4       1.120000       0.950000
      1661         1       6.380000       3.000000       0.000000       0.000000         1       0.971113     -49.277859     110.000000         4       1.120000       0.950000
      1662         1       9.550000       3.800000       0.000000       0.000000         1       0.992823     -46.753107     110.000000         4       1.120000       0.950000
      1663         1       6.810000       1.100000       0.000000       0.000000         1       0.980606     -50.270265     110.000000         4       1.120000       0.950000
      1664         2      18.020000       6.600000       0.000000       0.000000         1       1.000000     -42.493474     110.000000         4       1.120000       0.950000
      1665         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -42.493474     110.000000         4       1.120000       0.950000
      1666         1       6.920000       3.500000       0.000000       0.000000         1       0.978603     -47.725010     110.000000         4       1.120000       0.950000
      1667         1      11.310000       3.200000       0.000000       0.000000         1       0.978322     -48.031074     110.000000         4       1.120000       0.950000
      1668         1       5.720000       1.000000       0.000000       0.000000         1       0.994338     -34.758176     110.000000         4       1.120000       0.950000
      1669         2       0.220000       0.200000       0.000000       0.000000         1       1.000000     -42.761617     110.000000         4       1.120000       0.950000
      1670         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -42.761617     110.000000         4       1.120000       0.950000
      1671         1       4.400000       1.000000       0.000000       0.000000         1       1.003423     -33.482046     110.000000         4       1.120000       0.950000
      1672         1      15.390000       2.000000       0.000000       0.000000         1       1.000713     -32.325671     110.000000         4       1.120000       0.950000
      1673         2      12.090000       7.000000       0.000000       0.000000         1       1.000000     -41.731351     110.000000         4       1.120000       0.950000
      1674         2      18.680000       9.000000       0.000000       0.000000         1       1.000000     -41.001534     110.000000         4       1.120000       0.950000
      1675         1      10.330000       2.600000       0.000000       0.000000         1       0.997428     -42.347334     110.000000         4       1.120000       0.950000
      1676         1       3.300000       1.200000       0.000000       0.000000         1       0.989070     -53.159913     110.000000         4       1.120000       0.950000
      1677         1       3.520000       0.800000       0.000000       0.000000         1       1.006538     -41.562855     110.000000         4       1.120000       0.950000
      1678         1      10.000000       3.300000       0.000000       0.000000         1       0.993346     -42.179379     110.000000         4       1.120000       0.950000
      1679         2      15.710000       3.800000       0.000000       0.000000         1       1.000000     -59.029748     110.000000         4       1.120000       0.950000
      1680         1       3.850000       1.400000       0.000000       0.000000         1       1.000280     -49.649162     110.000000         4       1.120000       0.950000
      1681         1       0.000000       0.000000       0.000000       0.000000         1       1.000265     -49.652940     110.000000         4       1.120000       0.950000
      1682         1      14.950000       4.200000       0.000000       0.000000         1       0.995848     -41.042250     110.000000         4       1.120000       0.950000
      1683         2      15.940000       2.300000       0.000000       0.000000         1       1.000000     -42.159346     110.000000         4       1.120000       0.950000
      1684         1       9.120000       2.000000       0.000000       0.000000         1       0.999993     -42.162669     110.000000         4       1.120000       0.950000
      1685         2      12.640000       1.800000       0.000000       0.000000         1       1.000000     -42.715093     110.000000         4       1.120000       0.950000
      1686         2      20.880000       9.000000       0.000000       0.000000         1       1.000000     -45.457322     110.000000         4       1.120000       0.950000
      1687         1      11.430000       5.200000       0.000000       0.000000         1       0.991959     -45.843746     110.000000         4       1.120000       0.950000
      1688         1      18.250000       4.300000       0.000000       0.000000         1       0.967726     -51.480805     110.000000         4       1.120000       0.950000
      1689         1      12.640000       3.800000       0.000000       0.000000         1       0.989348     -45.981065     110.000000         4       1.120000       0.950000
      1690         1       8.240000       3.000000       0.000000       0.000000         1       0.976235     -41.338266     110.000000         4       1.120000       0.950000
      1691         1      15.390000       4.900000       0.000000       0.000000         1       0.993696     -45.236234     110.000000         4       1.120000       0.950000
      1692         1       1.430000       0.000000       0.000000       0.000000         1       1.032703     -33.100358     110.000000         4       1.120000       0.950000
      1693         1      14.180000       5.200000       0.000000       0.000000         1       0.996046     -43.911680     110.000000         4       1.120000       0.950000
      1694         1       7.690000       1.500000       0.000000       0.000000         1       1.002008     -33.623868     110.000000         4       1.120000       0.950000
      1695         1       0.000000       0.000000       0.000000       0.000000         1       1.002008     -33.623868     110.000000         4       1.120000       0.950000
      1696         1      16.380000       2.700000       0.000000       0.000000         1       0.994177     -46.030441     110.000000         4       1.120000       0.950000
      1697         1       9.550000       3.600000       0.000000       0.000000         1       0.994971     -45.973999     110.000000         4       1.120000       0.950000
      1698         2      21.210000       5.100000       0.000000       0.000000         1       1.000000     -43.591054     110.000000         4       1.120000       0.950000
      1699         1      20.650000       3.400000       0.000000       0.000000         1       0.984028     -43.158819     110.000000         4       1.120000       0.950000
      1700         2      10.880000       3.600000       0.000000       0.000000         1       1.000000     -44.718237     110.000000         4       1.120000       0.950000
      1701         1      21.650000       7.600000       0.000000       0.000000         1       0.994267     -50.242373     110.000000         4       1.120000       0.950000
      1702         1       7.250000       3.600000       0.000000       0.000000         1       0.990600     -45.910660     110.000000         4       1.120000       0.950000
      1703         1       6.270000       2.700000       0.000000       0.000000         1       0.994421     -47.408464     110.000000         4       1.120000       0.950000
      1704         1       3.410000       0.600000       0.000000       0.000000         1       1.013786     -36.619819     110.000000         4       1.120000       0.950000
      1705         1       2.530000       0.800000       0.000000       0.000000         1       0.999817     -44.926842     110.000000         4       1.120000       0.950000
      1706         2      46.260000       8.200000       0.000000       0.000000         1       1.000000     -40.192800     110.000000         4       1.120000       0.950000
      1707         1      29.230000      16.100000       0.000000       0.000000         1       0.989823     -41.219843     110.000000         4       1.120000       0.950000
      1708         1      39.560000      13.900000       0.000000       0.000000         1       0.987818     -41.404854     110.000000         4       1.120000       0.950000
      1709         1      17.370000       5.300000       0.000000       0.000000         1       1.000668     -40.393243     110.000000         4       1.120000       0.950000
      1710         2      18.900000       6.600000       0.000000       0.000000         1       1.000000     -34.706538     110.000000         4       1.120000       0.950000
      1711         1       5.940000       0.800000       0.000000       0.000000         1       1.001076     -34.019516     110.000000         4       1.120000       0.950000
      1712         2     115.370000      52.000000       0.000000       0.000000         1       1.000000     -21.968983     110.000000         4       1.120000       0.950000
      1713         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -21.968983     110.000000         4       1.120000       0.950000
      1714         1       5.720000       1.100000       0.000000       0.000000         1       0.998004     -30.736972     110.000000         4       1.120000       0.950000
      1715         1       3.520000       0.400000       0.000000       0.000000         1       0.998872     -31.403450     110.000000         4       1.120000       0.950000
      1716         1       8.790000       2.000000       0.000000       0.000000         1       0.998451     -41.850330     110.000000         4       1.120000       0.950000
      1717         2      18.250000       2.500000       0.000000       0.000000         1       1.000000     -33.275137     110.000000         4       1.120000       0.950000
      1718         1       5.500000       1.500000       0.000000       0.000000         1       0.999998     -33.275452     110.000000         4       1.120000       0.950000
      1719         2      18.350000       5.600000       0.000000       0.000000         1       1.000000     -46.744581     110.000000         4       1.120000       0.950000
      1720         1      14.510000       4.300000       0.000000       0.000000         1       0.999198     -45.564664     110.000000         4       1.120000       0.950000
      1721         1       3.850000       0.400000       0.000000       0.000000         1       0.999324     -34.348366     110.000000         4       1.120000       0.950000
      1722         1       2.090000       0.300000       0.000000       0.000000         1       0.999813     -31.944844     110.000000         4       1.120000       0.950000
      1723         1       9.890000       2.000000       0.000000       0.000000         1       0.998896     -32.863411     110.000000         4       1.120000       0.950000
      1724         1      19.460000       3.700000       0.000000       0.000000         1       1.002164     -42.149438     110.000000         4       1.120000       0.950000
      1725         1       9.890000       2.000000       0.000000       0.000000         1       0.998196     -21.239818     110.000000         4       1.120000       0.950000
      1726         2      21.310000       5.200000       0.000000       0.000000         1       1.000000     -40.587115     110.000000         4       1.120000       0.950000
      1727         1      12.090000       4.900000       0.000000       0.000000         1       0.997728     -40.258661     110.000000         4       1.120000       0.950000
      1728         2       8.670000       0.300000       0.000000       0.000000         1       1.000000     -46.919915     110.000000         4       1.120000       0.950000
      1729         1       7.030000       3.200000       0.000000       0.000000         1       0.991904     -16.390713     110.000000         4       1.120000       0.950000
      1730         2      18.580000       3.100000       0.000000       0.000000         1       1.000000     -34.819200     110.000000         4       1.120000       0.950000
      1731         1      10.990000       4.000000       0.000000       0.000000         1       0.999392     -32.758119     110.000000         4       1.120000       0.950000
      1732         1       0.000000       0.000000       0.000000       0.000000         1       1.000013     -32.541966     110.000000         4       1.120000       0.950000
      1733         1      14.620000       7.200000       0.000000       0.000000         1       0.996725     -23.595018     110.000000         4       1.120000       0.950000
      1734         2       7.470000       2.000000       0.000000       0.000000         1       1.000000     -33.044064     110.000000         4       1.120000       0.950000
      1735         2      15.390000       5.500000       0.000000       0.000000         1       1.000000     -23.207377     110.000000         4       1.120000       0.950000
      1736         1       0.000000       0.000000       0.000000       0.000000         1       1.000153     -39.116312     110.000000         4       1.120000       0.950000
      1737         1      20.340000       4.200000       0.000000       0.000000         1       0.991799     -24.475139     110.000000         4       1.120000       0.950000
      1738         1       6.600000       2.000000       0.000000       0.000000         1       0.999135     -29.643724     110.000000         4       1.120000       0.950000
      1739         2      24.170000       5.500000       0.000000       0.000000         1       1.000000     -42.401007     110.000000         4       1.120000       0.950000
      1740         1       0.000000       0.000000       0.000000       0.000000         1       0.994952     -32.903957     110.000000         4       1.120000       0.950000
      1741         1      10.990000       3.000000       0.000000       0.000000         1       0.995496     -21.387082     110.000000         4       1.120000       0.950000
      1742         2       9.230000       1.200000       0.000000       0.000000         1       1.000000     -34.358700     110.000000         4       1.120000       0.950000
      1743         1      12.640000       2.200000       0.000000       0.000000         1       0.999987     -34.359172     110.000000         4       1.120000       0.950000
      1744         1      14.510000       3.300000       0.000000       0.000000         1       0.999422     -42.553111     110.000000         4       1.120000       0.950000
      1745         1      25.830000       8.900000       0.000000       0.000000         1       0.947107     -10.546479     110.000000         4       1.120000       0.950000
      1746         1       8.240000       2.400000       0.000000       0.000000         1       0.982010     -45.291394     110.000000         4       1.120000       0.950000
      1747         1       0.000000       0.000000       0.000000       0.000000         1       0.996607     -30.823291     110.000000         4       1.120000       0.950000
      1748         1       0.000000       0.000000       0.000000       0.000000         1       0.997217     -32.035504     110.000000         4       1.120000       0.950000
      1749         2      25.610000       4.300000       0.000000       0.000000         1       1.000000     -37.498514     110.000000         4       1.120000       0.950000
      1750         1      12.310000       6.300000       0.000000       0.000000         1       0.998114     -38.749316     110.000000         4       1.120000       0.950000
      1751         1      12.420000       7.600000       0.000000       0.000000         1       0.986684     -34.827293     110.000000         4       1.120000       0.950000
      1752         1       3.960000       1.500000       0.000000       0.000000         1       1.015583     -35.740640     110.000000         4       1.120000       0.950000
      1753         1      14.830000       2.800000       0.000000       0.000000         1       0.960669     -20.385167     110.000000         4       1.120000       0.950000
      1754         1       6.380000       2.300000       0.000000       0.000000         1       0.977395     -35.780536     110.000000         4       1.120000       0.950000
      1755         1       4.400000       1.000000       0.000000       0.000000         1       0.996424     -37.263363     110.000000         4       1.120000       0.950000
      1756         1       7.580000       2.100000       0.000000       0.000000         1       0.995638     -40.737990     110.000000         4       1.120000       0.950000
      1757         1       9.890000       2.100000       0.000000       0.000000         1       0.986081     -56.179498     110.000000         4       1.120000       0.950000
      1758         2      17.040000       4.600000       0.000000       0.000000         1       1.000000     -42.736833     110.000000         4       1.120000       0.950000
      1759         1      24.400000       7.900000       0.000000       0.000000         1       0.972489     -19.009129     110.000000         4       1.120000       0.950000
      1760         2       4.400000       3.000000       0.000000       0.000000         1       1.000000     -21.994310     110.000000         4       1.120000       0.950000
      1761         2      15.390000       7.000000       0.000000       0.000000         1       1.000000     -29.956961     110.000000         4       1.120000       0.950000
      1762         1       0.000000       0.000000       0.000000       0.000000         1       1.001717     -21.943676     110.000000         4       1.120000       0.950000
      1763         2       5.500000       3.800000       0.000000       0.000000         1       1.000000     -20.631343      15.000000         4       1.120000       0.950000
      1764         2       5.940000       3.600000       0.000000       0.000000         1       1.000000     -20.417559      15.000000         4       1.120000       0.950000
      1765         1       6.600000       3.000000       0.000000       0.000000         1       0.998874     -29.672629     110.000000         4       1.120000       0.950000
      1766         1       3.300000       1.000000       0.000000       0.000000         1       0.992247     -40.826847     110.000000         4       1.120000       0.950000
      1767         1      12.090000       2.500000       0.000000       0.000000         1       0.998174     -32.934647     110.000000         4       1.120000       0.950000
      1768         2      26.710000       4.200000       0.000000       0.000000         1       1.000000     -38.589946     110.000000         4       1.120000       0.950000
      1769         1      19.560000       8.500000       0.000000       0.000000         1       1.000754     -38.603862     110.000000         4       1.120000       0.950000
      1770         1      13.410000       4.300000       0.000000       0.000000         1       0.977925     -35.755056     110.000000         4       1.120000       0.950000
      1771         1       8.350000       4.900000       0.000000       0.000000         1       0.978453     -35.801782     110.000000         4       1.120000       0.950000
      1772         1       9.340000       2.100000       0.000000       0.000000         1       0.962004     -20.202199     110.000000         4       1.120000       0.950000
      1773         1       9.890000       5.000000       0.000000       0.000000         1       0.981277     -36.145504     110.000000         4       1.120000       0.950000
      1774         1       0.000000       0.000000       0.000000       0.000000         1       0.991029     -41.232894     110.000000         4       1.120000       0.950000
      1775         1       0.000000       0.000000       0.000000       0.000000         1       1.001403     -42.404766     110.000000         4       1.120000       0.950000
      1776         1       5.830000       1.300000       0.000000       0.000000         1       1.001644     -29.995047     110.000000         4       1.120000       0.950000
      1777         1       0.000000       0.000000       0.000000       0.000000         1       1.001634     -29.993783     110.000000         4       1.120000       0.950000
      1778         1      13.190000       0.100000       0.000000       0.000000         1       1.003127     -38.261050     110.000000         4       1.120000       0.950000
      1779         1      59.330000      17.000000       0.000000       0.000000         1       0.975810     -35.935671     110.000000         4       1.120000       0.950000
      1780         1       0.000000       0.000000       0.000000       0.000000         1       1.000341     -39.052535     110.000000         4       1.120000       0.950000
      1781         1       7.030000       2.900000       0.000000       0.000000         1       0.985470     -35.070980     110.000000         4       1.120000       0.950000
      1782         1       8.240000       3.500000       0.000000       0.000000         1       1.006684     -37.382832     110.000000         4       1.120000       0.950000
      1783         1       0.000000       0.000000       0.000000       0.000000         1       1.006682     -37.377162     110.000000         4       1.120000       0.950000
      1784         1       9.890000       5.000000       0.000000       0.000000         1       1.001109     -38.744695     110.000000         4       1.120000       0.950000
      1785         1       8.790000       2.000000       0.000000       0.000000         1       0.978038     -35.771657     110.000000         4       1.120000       0.950000
      1786         1       1.210000       0.500000       0.000000       0.000000         1       0.991386     -41.172413     110.000000         4       1.120000       0.950000
      1787         1      10.220000       2.800000       0.000000       0.000000         1       0.981955     -17.532403     110.000000         4       1.120000       0.950000
      1788         2      20.550000       3.700000       0.000000       0.000000         1       1.000000     -47.683647     110.000000         4       1.120000       0.950000
      1789         1       5.500000       6.600000       0.000000       0.000000         1       0.996351     -39.530869     110.000000         4       1.120000       0.950000
      1790         1       0.000000       0.000000       0.000000       0.000000         1       0.996359     -39.534431     110.000000         4       1.120000       0.950000
      1791         1       3.410000       0.500000       0.000000       0.000000         1       0.991005     -41.232495     110.000000         4       1.120000       0.950000
      1792         1       5.390000       0.800000       0.000000       0.000000         1       1.000924     -38.661018     110.000000         4       1.120000       0.950000
      1793         2       8.790000       4.800000       0.000000       0.000000         1       1.000000     -41.138616     110.000000         4       1.120000       0.950000
      1794         1       9.450000       2.600000       0.000000       0.000000         1       0.992998     -40.678396     110.000000         4       1.120000       0.950000
      1795         1      23.190000       5.200000       0.000000       0.000000         1       1.000171     -42.425967     110.000000         4       1.120000       0.950000
      1796         1      15.390000       6.000000       0.000000       0.000000         1       0.993125     -40.651338     110.000000         4       1.120000       0.950000
      1797         1       0.000000       0.000000       0.000000       0.000000         1       0.992306     -34.883268     110.000000         4       1.120000       0.950000
      1798         1       5.500000       1.600000       0.000000       0.000000         1       0.992305     -34.883588     110.000000         4       1.120000       0.950000
      1799         2       8.460000       2.100000       0.000000       0.000000         1       1.000000     -34.877926     110.000000         4       1.120000       0.950000
      1800         1       5.390000       0.000000       0.000000       0.000000         1       0.995161     -30.974370     110.000000         4       1.120000       0.950000
      1801         1       6.600000       1.500000       0.000000       0.000000         1       0.969722     -19.314025     110.000000         4       1.120000       0.950000
      1802         1       0.000000       0.000000       0.000000       0.000000         1       0.994030     -14.626061     110.000000         4       1.120000       0.950000
      1803         1       5.500000       1.600000       0.000000       0.000000         1       0.994028     -14.626380     110.000000         4       1.120000       0.950000
      1804         1       9.450000       2.500000       0.000000       0.000000         1       0.970810     -50.097911     110.000000         4       1.120000       0.950000
      1805         1      13.410000       3.400000       0.000000       0.000000         1       0.990370     -24.606990     110.000000         4       1.120000       0.950000
      1806         1       5.610000       2.700000       0.000000       0.000000         1       0.999436     -39.065224     110.000000         4       1.120000       0.950000
      1807         2      19.350000       2.000000       0.000000       0.000000         1       1.000000     -29.087833     110.000000         4       1.120000       0.950000
      1808         1       4.400000       0.500000       0.000000       0.000000         1       0.999496     -33.119141     110.000000         4       1.120000       0.950000
      1809         1       4.400000       1.000000       0.000000       0.000000         1       0.995941     -25.148826     110.000000         4       1.120000       0.950000
      1810         1       9.890000       3.000000       0.000000       0.000000         1       0.999238     -32.844493     110.000000         4       1.120000       0.950000
      1811         1       0.000000       0.000000       0.000000       0.000000         1       0.999238     -32.844493     110.000000         4       1.120000       0.950000
      1812         1       0.000000       0.000000       0.000000       0.000000         1       1.002123     -33.082980     110.000000         4       1.120000       0.950000
      1813         1       0.440000       0.100000       0.000000       0.000000         1       1.002123     -33.083005     110.000000         4       1.120000       0.950000
      1814         1       0.000000       0.000000       0.000000       0.000000         1       1.005165     -42.215637     110.000000         4       1.120000       0.950000
      1815         1      25.830000       4.800000       0.000000       0.000000         1       1.005160     -42.217102     110.000000         4       1.120000       0.950000
      1816         1       5.280000       0.700000       0.000000       0.000000         1       1.003819     -33.814388     110.000000         4       1.120000       0.950000
      1817         1       7.690000       0.500000       0.000000       0.000000         1       0.997641     -34.424786     110.000000         4       1.120000       0.950000
      1818         1      10.660000       1.400000       0.000000       0.000000         1       1.002951     -33.916073     110.000000         4       1.120000       0.950000
      1819         1      15.060000       2.000000       0.000000       0.000000         1       1.001455     -34.007879     110.000000         4       1.120000       0.950000
      1820         1      16.490000       2.300000       0.000000       0.000000         1       1.003953     -42.497037     110.000000         4       1.120000       0.950000
      1821         1       5.500000       1.800000       0.000000       0.000000         1       0.997698     -48.520880     110.000000         4       1.120000       0.950000
      1822         1       0.000000       0.000000       0.000000       0.000000         1       1.009225     -42.216227     110.000000         4       1.120000       0.950000
      1823         1       0.000000       0.000000       0.000000       0.000000         1       1.010177     -42.937619     110.000000         4       1.120000       0.950000
      1824         1       9.120000       2.500000       0.000000       0.000000         1       0.999475     -41.882869     110.000000         4       1.120000       0.950000
      1825         1       2.860000       0.800000       0.000000       0.000000         1       0.995451     -38.537783     110.000000         4       1.120000       0.950000
      1826         1       7.140000       1.600000       0.000000       0.000000         1       0.990380     -46.374620     110.000000         4       1.120000       0.950000
      1827         1       3.630000       0.800000       0.000000       0.000000         1       0.999554     -45.386817     110.000000         4       1.120000       0.950000
      1828         1      11.980000       3.700000       0.000000       0.000000         1       1.000185     -43.230196     110.000000         4       1.120000       0.950000
      1829         1       7.690000       2.000000       0.000000       0.000000         1       0.999438     -29.765329     110.000000         4       1.120000       0.950000
      1830         1      12.090000       3.000000       0.000000       0.000000         1       1.000375     -33.086037     110.000000         4       1.120000       0.950000
      1831         1       4.400000       1.600000       0.000000       0.000000         1       1.000353     -51.143295     110.000000         4       1.120000       0.950000
      1832         1       9.340000       1.800000       0.000000       0.000000         1       1.004341     -33.319907     110.000000         4       1.120000       0.950000
      1833         1       7.360000       3.800000       0.000000       0.000000         1       0.986234     -43.579664     110.000000         4       1.120000       0.950000
      1834         1       8.790000       1.600000       0.000000       0.000000         1       0.999614     -49.744602     110.000000         4       1.120000       0.950000
      1835         1       0.000000       0.000000       0.000000       0.000000         1       0.965382     -53.030780     110.000000         4       1.120000       0.950000
      1836         1       5.500000       1.400000       0.000000       0.000000         1       0.980809     -46.994945     110.000000         4       1.120000       0.950000
      1837         1      12.190000       3.100000       0.000000       0.000000         1       0.989126     -47.199119     110.000000         4       1.120000       0.950000
      1838         1       0.550000       0.000000       0.000000       0.000000         1       0.999874     -33.016093     110.000000         4       1.120000       0.950000
      1839         1       6.600000       3.000000       0.000000       0.000000         1       1.006971     -27.659832     110.000000         4       1.120000       0.950000
      1840         1       0.000000       0.000000       0.000000       0.000000         1       1.006815     -26.826143     110.000000         4       1.120000       0.950000
      1841         1       7.140000       1.400000       0.000000       0.000000         1       0.973381     -46.624202     110.000000         4       1.120000       0.950000
      1842         1       2.860000       0.500000       0.000000       0.000000         1       0.992181     -36.638925     110.000000         4       1.120000       0.950000
      1843         1      13.630000       2.000000       0.000000       0.000000         1       0.993143     -36.684565     110.000000         4       1.120000       0.950000
      1844         2      11.760000       1.100000       0.000000       0.000000         1       1.000000     -31.930813     110.000000         4       1.120000       0.950000
      1845         2      21.430000       5.500000       0.000000       0.000000         1       1.000000     -48.307041     110.000000         4       1.120000       0.950000
      1846         1       0.000000       0.000000       0.000000       0.000000         1       1.009253     -49.095864     110.000000         4       1.120000       0.950000
      1847         1      17.590000       4.200000       0.000000       0.000000         1       0.999567     -41.401947     110.000000         4       1.120000       0.950000
      1848         1       2.860000       0.800000       0.000000       0.000000         1       0.979525     -47.769445     110.000000         4       1.120000       0.950000
      1849         1       7.470000       2.100000       0.000000       0.000000         1       0.979562     -47.489543     110.000000         4       1.120000       0.950000
      1850         1       7.910000       1.900000       0.000000       0.000000         1       0.972954     -54.897286     110.000000         4       1.120000       0.950000
      1851         1       0.000000       0.000000       0.000000       0.000000         1       1.000005     -41.731433     110.000000         4       1.120000       0.950000
      1852         1       7.910000       0.200000       0.000000       0.000000         1       0.999848     -41.647520     110.000000         4       1.120000       0.950000
      1853         1       4.400000       4.400000       0.000000       0.000000         1       0.992100     -42.115831     110.000000         4       1.120000       0.950000
      1854         1      14.510000       3.300000       0.000000       0.000000         1       0.999293     -41.130557     110.000000         4       1.120000       0.950000
      1855         1       9.340000       0.000000       0.000000       0.000000         1       0.998143     -31.352204     110.000000         4       1.120000       0.950000
      1856         1       8.670000       2.500000       0.000000       0.000000         1       0.980224     -41.769162     110.000000         4       1.120000       0.950000
      1857         1       4.400000       1.300000       0.000000       0.000000         1       1.007362     -42.414774     110.000000         4       1.120000       0.950000
      1858         1       4.180000       1.500000       0.000000       0.000000         1       0.998406     -59.631629     110.000000         4       1.120000       0.950000
      1859         1      10.110000       3.900000       0.000000       0.000000         1       0.998838     -49.881261     110.000000         4       1.120000       0.950000
      1860         1       8.020000       1.900000       0.000000       0.000000         1       0.975187     -43.991330     110.000000         4       1.120000       0.950000
      1861         1      14.400000       4.300000       0.000000       0.000000         1       0.983935     -45.693786     110.000000         4       1.120000       0.950000
      1862         1      17.040000       5.000000       0.000000       0.000000         1       0.974451     -44.444968     110.000000         4       1.120000       0.950000
      1863         1      16.590000       4.300000       0.000000       0.000000         1       0.996283     -21.234452     110.000000         4       1.120000       0.950000
      1864         1       9.120000       2.900000       0.000000       0.000000         1       0.994612     -51.933502     110.000000         4       1.120000       0.950000
      1865         1       0.000000       0.000000       0.000000       0.000000         1       1.002127     -33.082482     110.000000         4       1.120000       0.950000
      1866         1      11.540000       2.000000       0.000000       0.000000         1       1.002125     -33.083140     110.000000         4       1.120000       0.950000
      1867         1      13.850000       1.100000       0.000000       0.000000         1       0.963250     -47.333154     110.000000         4       1.120000       0.950000
      1868         1       9.670000       1.500000       0.000000       0.000000         1       0.996104     -31.242330     110.000000         4       1.120000       0.950000
      1869         1       9.890000       3.100000       0.000000       0.000000         1       0.995928     -37.568496     110.000000         4       1.120000       0.950000
      1870         2       5.280000       0.900000       0.000000       0.000000         1       1.000000     -47.066694     110.000000         4       1.120000       0.950000
      1871         2      22.090000       3.100000       0.000000       0.000000         1       1.000000     -34.247557     110.000000         4       1.120000       0.950000
      1872         1       0.000000       0.000000       0.000000       0.000000         1       1.000258      -7.862829     110.000000         4       1.120000       0.950000
      1873         1      24.170000       3.300000       0.000000       0.000000         1       0.995785     -32.492394     110.000000         4       1.120000       0.950000
      1874         2      13.950000       3.200000       0.000000       0.000000         1       1.000000     -44.741654     110.000000         4       1.120000       0.950000
      1875         2      22.640000       5.700000       0.000000       0.000000         1       1.000000     -38.933665     110.000000         4       1.120000       0.950000
      1876         1      25.280000       4.900000       0.000000       0.000000         1       0.989835     -39.921180     110.000000         4       1.120000       0.950000
      1877         1       0.000000       0.000000       0.000000       0.000000         1       1.001607     -38.569482     110.000000         4       1.120000       0.950000
      1878         1       0.000000       0.000000       0.000000       0.000000         1       0.988040     -40.293332     110.000000         4       1.120000       0.950000
      1879         1      12.640000       4.000000       0.000000       0.000000         1       0.971715     -41.746353     110.000000         4       1.120000       0.950000
      1880         1       0.000000       0.000000       0.000000       0.000000         1       1.006417     -30.218206     110.000000         4       1.120000       0.950000
      1881         1       0.000000       0.000000       0.000000       0.000000         1       1.012168     -29.883677     110.000000         4       1.120000       0.950000
      1882         2      12.860000       8.500000       0.000000       0.000000         1       1.000000     -21.119484     110.000000         4       1.120000       0.950000
      1883         2      12.860000       8.500000       0.000000       0.000000         1       1.000000     -29.596092     110.000000         4       1.120000       0.950000
      1884         1       8.240000       0.000000       0.000000       0.000000         1       1.001213     -34.654441     110.000000         4       1.120000       0.950000
      1885         1       0.000000       0.000000       0.000000       0.000000         1       1.001392     -33.995614     110.000000         4       1.120000       0.950000
      1886         1       8.790000       1.500000       0.000000       0.000000         1       0.999808     -32.655006     110.000000         4       1.120000       0.950000
      1887         1       0.000000       0.000000       0.000000       0.000000         1       1.001204     -32.509983     110.000000         4       1.120000       0.950000
      1888         1      13.070000       2.800000       0.000000       0.000000         1       0.997664     -22.763523     110.000000         4       1.120000       0.950000
      1889         1      17.040000       2.900000       0.000000       0.000000         1       1.005687     -33.043202     110.000000         4       1.120000       0.950000
      1890         1       0.550000       0.100000       0.000000       0.000000         1       1.005687     -33.043233     110.000000         4       1.120000       0.950000
      1891         1       2.970000       0.000000       0.000000       0.000000         1       0.997786     -30.701270     110.000000         4       1.120000       0.950000
      1892         1       5.390000       1.000000       0.000000       0.000000         1       0.997784     -30.702234     110.000000         4       1.120000       0.950000
      1893         1       8.900000       5.400000       0.000000       0.000000         1       0.998883     -41.238445     110.000000         4       1.120000       0.950000
      1894         2      17.260000       4.600000       0.000000       0.000000         1       1.000000     -42.466589     110.000000         4       1.120000       0.950000
      1895         2      15.940000       4.800000       0.000000       0.000000         1       1.000000     -44.923030     110.000000         4       1.120000       0.950000
      1896         1       0.000000       0.000000       0.000000       0.000000         1       1.003921     -33.437883     110.000000         4       1.120000       0.950000
      1897         1      10.430000       2.000000       0.000000       0.000000         1       1.000904     -32.430648     110.000000         4       1.120000       0.950000
      1898         1      15.060000       1.500000       0.000000       0.000000         1       1.006048     -33.016032     110.000000         4       1.120000       0.950000
      1899         1       0.000000       0.000000       0.000000       0.000000         1       1.006048     -33.016032     110.000000         4       1.120000       0.950000
      1900         1       8.020000       8.500000       0.000000       0.000000         1       0.999749     -44.733489     110.000000         4       1.120000       0.950000
      1901         1      15.610000       2.400000       0.000000       0.000000         1       0.999802     -41.187855     110.000000         4       1.120000       0.950000
      1902         1       0.000000       0.000000       0.000000       0.000000         1       1.003422     -44.077849     110.000000         4       1.120000       0.950000
      1903         1       0.000000       0.000000       0.000000       0.000000         1       1.001238     -44.235054     110.000000         4       1.120000       0.950000
      1904         2      73.620000      29.000000       0.000000       0.000000         1       1.000000     -49.540747     110.000000         4       1.120000       0.950000
      1905         1      12.090000       2.000000       0.000000       0.000000         1       0.893798     -46.165440     110.000000         4       1.120000       0.950000
      1906         1       0.000000       0.000000       0.000000       0.000000         1       1.006884     -41.544581     110.000000         4       1.120000       0.950000
      1907         1       0.000000       0.000000       0.000000       0.000000         1       1.006888     -41.540453     110.000000         4       1.120000       0.950000
      1908         1       3.080000       2.600000       0.000000       0.000000         1       0.978460     -35.726139     110.000000         4       1.120000       0.950000
      1909         1       2.860000       2.000000       0.000000       0.000000         1       1.001628     -38.566509     110.000000         4       1.120000       0.950000
      1910         1      11.210000       2.600000       0.000000       0.000000         1       1.002681     -43.405877     110.000000         4       1.120000       0.950000
      1911         1       3.300000       2.100000       0.000000       0.000000         1       0.999289     -42.637023     110.000000         4       1.120000       0.950000
      1912         1      23.070000       4.300000       0.000000       0.000000         1       0.988800     -50.524115     110.000000         4       1.120000       0.950000
      1913         1      13.190000       2.300000       0.000000       0.000000         1       0.985901     -49.175184     110.000000         4       1.120000       0.950000
      1914         1       0.000000       0.000000       0.000000       0.000000         1       0.983098     -45.873391     110.000000         4       1.120000       0.950000
      1915         1      13.520000       4.200000       0.000000       0.000000         1       0.983094     -45.874193     110.000000         4       1.120000       0.950000
      1916         1       9.890000       1.500000       0.000000       0.000000         1       1.000188     -28.881075     110.000000         4       1.120000       0.950000
      1917         1       5.720000       0.900000       0.000000       0.000000         1       0.997348     -42.279080     110.000000         4       1.120000       0.950000
      1918         2      28.020000      10.800000       0.000000       0.000000         1       1.000000     -41.627080     110.000000         4       1.120000       0.950000
      1919         1       0.000000       0.000000       0.000000       0.000000         1       1.001637     -38.566117     110.000000         4       1.120000       0.950000
      1920         1       0.000000       0.000000       0.000000       0.000000         1       0.978474     -35.725588     110.000000         4       1.120000       0.950000
      1921         2      19.460000       5.800000       0.000000       0.000000         1       1.000000     -49.887021     110.000000         4       1.120000       0.950000
      1922         1       0.000000       0.000000       0.000000       0.000000         1       0.999973     -49.889660     110.000000         4       1.120000       0.950000
      1923         1      13.950000       3.200000       0.000000       0.000000         1       0.997393     -41.988652     110.000000         4       1.120000       0.950000
      1924         1      16.270000       3.600000       0.000000       0.000000         1       0.999287     -41.201380     110.000000         4       1.120000       0.950000
      1925         1       9.670000      -0.200000       0.000000       0.000000         1       1.006860     -40.453573     110.000000         4       1.120000       0.950000
      1926         1       7.250000       0.600000       0.000000       0.000000         1       0.996521     -42.010333     110.000000         4       1.120000       0.950000
      1927         1      19.780000       0.900000       0.000000       0.000000         1       0.999301     -44.895601     110.000000         4       1.120000       0.950000
      1928         1      13.630000       2.800000       0.000000       0.000000         1       1.004920     -41.721009     110.000000         4       1.120000       0.950000
      1929         1      14.290000       3.300000       0.000000       0.000000         1       1.001442     -41.775029     110.000000         4       1.120000       0.950000
      1930         1      14.510000       0.900000       0.000000       0.000000         1       1.006896     -33.278662     110.000000         4       1.120000       0.950000
      1931         1       7.690000       0.000000       0.000000       0.000000         1       1.006310     -32.878350     110.000000         4       1.120000       0.950000
      1932         2      29.130000       1.500000       0.000000       0.000000         1       1.000000     -31.337592     110.000000         4       1.120000       0.950000
      1933         1      20.650000       8.000000       0.000000       0.000000         1       1.000008     -41.110145     110.000000         4       1.120000       0.950000
      1934         1       5.280000       0.300000       0.000000       0.000000         1       1.003214     -33.322648     110.000000         4       1.120000       0.950000
      1935         1      17.590000       5.300000       0.000000       0.000000         1       0.985720     -40.977881     110.000000         4       1.120000       0.950000
      1936         1       7.690000       1.300000       0.000000       0.000000         1       0.998386     -31.209997     110.000000         4       1.120000       0.950000
      1937         1       6.600000       1.000000       0.000000       0.000000         1       0.991381     -33.109212     110.000000         4       1.120000       0.950000
      1938         1       5.500000       1.200000       0.000000       0.000000         1       1.010218     -31.362027     110.000000         4       1.120000       0.950000
      1939         1      10.880000       2.900000       0.000000       0.000000         1       0.984039     -48.345322     110.000000         4       1.120000       0.950000
      1940         2      13.520000       3.000000       0.000000       0.000000         1       1.000000     -43.945953     110.000000         4       1.120000       0.950000
      1941         1      16.920000       2.500000       0.000000       0.000000         1       0.976494     -32.688280     110.000000         4       1.120000       0.950000
      1942         1       3.190000       0.100000       0.000000       0.000000         1       1.000853     -29.946907     110.000000         4       1.120000       0.950000
      1943         1       6.490000       1.800000       0.000000       0.000000         1       0.997614     -23.508563     110.000000         4       1.120000       0.950000
      1944         1       0.000000       0.000000       0.000000       0.000000         1       0.963744     -53.902027     110.000000         4       1.120000       0.950000
      1945         1       9.450000       1.800000       0.000000       0.000000         1       0.984836     -54.469967     110.000000         4       1.120000       0.950000
      1946         1      14.730000       1.900000       0.000000       0.000000         1       0.966549     -46.796348     110.000000         4       1.120000       0.950000
      1947         2      61.520000      28.000000       0.000000       0.000000         1       1.000000     -33.189242     110.000000         4       1.120000       0.950000
      1948         1       0.000000       0.000000       0.000000       0.000000         1       1.000015     -33.188886     110.000000         4       1.120000       0.950000
      1949         1       5.500000       1.000000       0.000000       0.000000         1       0.999943     -32.510459     110.000000         4       1.120000       0.950000
      1950         1       4.950000       3.400000       0.000000       0.000000         1       0.990095     -45.856060     110.000000         4       1.120000       0.950000
      1951         1      10.990000       2.900000       0.000000       0.000000         1       0.991700     -46.964486     110.000000         4       1.120000       0.950000
      1952         1      10.880000       3.700000       0.000000       0.000000         1       0.988882     -44.570191     110.000000         4       1.120000       0.950000
      1953         1       8.020000       1.900000       0.000000       0.000000         1       0.987189     -44.814840     110.000000         4       1.120000       0.950000
      1954         1       8.570000       1.000000       0.000000       0.000000         1       0.998157     -33.544867     110.000000         4       1.120000       0.950000
      1955         1       4.290000       0.000000       0.000000       0.000000         1       1.023098     -33.579450     110.000000         4       1.120000       0.950000
      1956         1       0.000000       0.000000       0.000000       0.000000         1       1.023135     -33.580358     110.000000         4       1.120000       0.950000
      1957         1      12.090000       2.500000       0.000000       0.000000         1       1.005085     -33.324685     110.000000         4       1.120000       0.950000
      1958         1       0.000000       0.000000       0.000000       0.000000         1       1.005085     -33.324685     110.000000         4       1.120000       0.950000
      1959         1       7.470000       2.300000       0.000000       0.000000         1       1.002867     -41.938100     110.000000         4       1.120000       0.950000
      1960         2      10.550000       1.100000       0.000000       0.000000         1       1.000000     -49.728120     110.000000         4       1.120000       0.950000
      1961         2       2.860000       0.000000       0.000000       0.000000         1       1.000000     -32.688602     110.000000         4       1.120000       0.950000
      1962         2       5.830000       0.300000       0.000000       0.000000         1       1.000000     -46.658238     110.000000         4       1.120000       0.950000
      1963         1       6.050000       1.600000       0.000000       0.000000         1       1.000252     -33.854812     110.000000         4       1.120000       0.950000
      1964         2       7.790000       4.600000       0.000000       0.000000         1       1.000000     -23.785906     110.000000         4       1.120000       0.950000
      1965         1      20.770000       6.700000       0.000000       0.000000         1       0.989581     -44.002780     110.000000         4       1.120000       0.950000
      1966         2      24.280000       6.200000       0.000000       0.000000         1       1.000000     -32.581062     110.000000         4       1.120000       0.950000
      1967         1      10.770000       3.800000       0.000000       0.000000         1       1.002681     -33.228700     110.000000         4       1.120000       0.950000
      1968         1       4.840000       1.500000       0.000000       0.000000         1       0.984727     -42.578580     110.000000         4       1.120000       0.950000
      1969         1       9.340000       3.100000       0.000000       0.000000         1       1.000248     -42.424280     110.000000         4       1.120000       0.950000
      1970         2      22.530000       4.000000       0.000000       0.000000         1       1.000000     -45.943146     110.000000         4       1.120000       0.950000
      1971         1      16.490000       2.600000       0.000000       0.000000         1       0.975163     -37.329224     110.000000         4       1.120000       0.950000
      1972         1       0.000000       0.000000       0.000000       0.000000         1       1.012082     -31.268515     110.000000         4       1.120000       0.950000
      1973         1      10.430000       3.000000       0.000000       0.000000         1       0.998805     -33.980937     110.000000         4       1.120000       0.950000
      1974         2      29.780000       5.900000       0.000000       0.000000         1       1.000000     -45.127014     110.000000         4       1.120000       0.950000
      1975         1      12.640000       2.200000       0.000000       0.000000         1       0.980267     -46.621713     110.000000         4       1.120000       0.950000
      1976         2      31.110000       5.500000       0.000000       0.000000         1       1.000000     -45.269040     110.000000         4       1.120000       0.950000
      1977         2      21.650000       2.100000       0.000000       0.000000         1       1.000000     -32.870278     110.000000         4       1.120000       0.950000
      1978         1       1.760000       0.800000       0.000000       0.000000         1       0.994310     -36.516718     110.000000         4       1.120000       0.950000
      1979         1      10.990000       0.800000       0.000000       0.000000         1       0.990384     -34.614311     110.000000         4       1.120000       0.950000
      1980         1       0.000000       0.600000       0.000000       0.000000         1       1.003020     -33.472253     110.000000         4       1.120000       0.950000
      1981         1      21.980000       7.000000       0.000000       0.000000         1       0.999023     -33.881918     110.000000         4       1.120000       0.950000
      1982         1       0.000000       0.000000       0.000000       0.000000         1       0.999023     -33.881918     110.000000         4       1.120000       0.950000
      1983         1       9.010000       1.900000       0.000000       0.000000         1       0.983255     -47.029882     110.000000         4       1.120000       0.950000
      1984         1       0.550000       0.000000       0.000000       0.000000         1       1.000125     -29.279172     110.000000         4       1.120000       0.950000
      1985         1       8.240000       2.100000       0.000000       0.000000         1       1.000719     -45.010953     110.000000         4       1.120000       0.950000
      1986         1      24.170000       5.900000       0.000000       0.000000         1       0.990752     -42.125095     110.000000         4       1.120000       0.950000
      1987         1       0.000000       0.000000       0.000000       0.000000         1       1.008400     -32.966266     110.000000         4       1.120000       0.950000
      1988         1      14.290000       2.600000       0.000000       0.000000         1       1.007572     -32.229299     110.000000         4       1.120000       0.950000
      1989         1      17.370000       2.600000       0.000000       0.000000         1       0.966025     -55.013636     110.000000         4       1.120000       0.950000
      1990         1       6.160000       0.600000       0.000000       0.000000         1       1.004149     -30.773386     110.000000         4       1.120000       0.950000
      1991         1       2.640000       1.000000       0.000000       0.000000         1       0.968597     -54.982890     110.000000         4       1.120000       0.950000
      1992         1      16.820000       2.800000       0.000000       0.000000         1       0.994779     -49.808806     110.000000         4       1.120000       0.950000
      1993         2      13.630000       4.500000       0.000000       0.000000         1       1.000000     -24.366854     110.000000         4       1.120000       0.950000
      1994         1      11.210000       4.300000       0.000000       0.000000         1       0.988119     -33.111411     110.000000         4       1.120000       0.950000
      1995         2      26.490000       8.500000       0.000000       0.000000         1       1.000000     -49.578890     110.000000         4       1.120000       0.950000
      1996         2      12.530000       3.000000       0.000000       0.000000         1       1.000000     -44.248346     110.000000         4       1.120000       0.950000
      1997         1       5.610000       2.000000       0.000000       0.000000         1       0.999276     -49.718403     110.000000         4       1.120000       0.950000
      1998         2       8.570000       1.700000       0.000000       0.000000         1       1.000000     -59.486552     110.000000         4       1.120000       0.950000
      1999         1      20.440000       4.500000       0.000000       0.000000         1       0.996725     -44.356387     110.000000         4       1.120000       0.950000
      2000         1       9.890000       1.600000       0.000000       0.000000         1       1.009688     -31.946175     110.000000         4       1.120000       0.950000
      2001         1      18.680000       1.500000       0.000000       0.000000         1       0.998348     -16.209598     110.000000         4       1.120000       0.950000
      2002         1      13.410000       3.200000       0.000000       0.000000         1       0.997863     -45.982355     110.000000         4       1.120000       0.950000
      2003         1       7.690000       3.000000       0.000000       0.000000         1       0.999390     -26.362554     110.000000         4       1.120000       0.950000
      2004         1       8.790000       3.000000       0.000000       0.000000         1       0.994859     -26.632472     110.000000         4       1.120000       0.950000
      2005         1       1.650000       1.000000       0.000000       0.000000         1       0.999174     -26.388062     110.000000         4       1.120000       0.950000
      2006         1      26.380000      10.000000       0.000000       0.000000         1       0.995446     -26.587676     110.000000         4       1.120000       0.950000
      2007         1       7.690000       2.000000       0.000000       0.000000         1       0.999352     -26.379355     110.000000         4       1.120000       0.950000
      2008         1      19.780000      10.000000       0.000000       0.000000         1       0.990497     -26.896620     110.000000         4       1.120000       0.950000
      2009         1       0.000000       0.000000       0.000000       0.000000         1       0.999436     -26.380832     110.000000         4       1.120000       0.950000
      2010         2      18.680000      13.000000       0.000000       0.000000         1       1.000000     -26.327600     110.000000         4       1.120000       0.950000
      2011         1      24.950000      20.700000       0.000000       0.000000         1       0.999976     -26.329470     110.000000         4       1.120000       0.950000
      2012         1      28.570000      10.000000       0.000000       0.000000         1       0.997987     -49.983590     110.000000         4       1.120000       0.950000
      2013         1       9.230000       1.500000       0.000000       0.000000         1       0.993118     -34.935390     110.000000         4       1.120000       0.950000
      2014         1       0.000000       0.000000       0.000000       0.000000         1       1.007288     -32.991547     110.000000         4       1.120000       0.950000
      2015         1      21.650000       6.200000       0.000000       0.000000         1       0.981031     -45.501280     110.000000         4       1.120000       0.950000
      2016         1       3.300000       2.000000       0.000000       0.000000         1       0.999326     -21.170444     110.000000         4       1.120000       0.950000
      2017         1       0.000000       0.000000       0.000000       0.000000         1       1.000003     -21.969004     110.000000         4       1.120000       0.950000
      2018         1      24.400000       3.900000       0.000000       0.000000         1       0.999667     -41.811817     110.000000         4       1.120000       0.950000
      2019         1       0.000000       0.000000       0.000000       0.000000         1       0.999667     -41.811817     110.000000         4       1.120000       0.950000
      2020         1       3.300000       1.000000       0.000000       0.000000         1       0.997828     -43.538670     110.000000         4       1.120000       0.950000
      2021         2      12.860000       2.700000       0.000000       0.000000         1       1.000000     -30.512787     110.000000         4       1.120000       0.950000
      2022         2      11.870000       3.000000       0.000000       0.000000         1       1.000000     -30.880276     110.000000         4       1.120000       0.950000
      2023         1       2.200000       1.500000       0.000000       0.000000         1       0.996421     -18.237202     110.000000         4       1.120000       0.950000
      2024         1       3.190000       1.200000       0.000000       0.000000         1       0.996603     -50.227119     110.000000         4       1.120000       0.950000
      2025         1       0.000000       0.000000       0.000000       0.000000         1       1.000006     -32.275064     110.000000         4       1.120000       0.950000
      2026         2       9.890000       8.000000       0.000000       0.000000         1       1.000000     -32.274198     110.000000         4       1.120000       0.950000
      2027         2      28.570000       2.000000       0.000000       0.000000         1       1.000000     -32.541654     110.000000         4       1.120000       0.950000
      2028         1      16.710000       4.500000       0.000000       0.000000         1       1.000698     -32.552338     110.000000         4       1.120000       0.950000
      2029         1       4.950000       0.800000       0.000000       0.000000         1       0.992718     -38.284173     110.000000         4       1.120000       0.950000
      2030         1       3.850000       0.500000       0.000000       0.000000         1       1.000256     -29.524516     110.000000         4       1.120000       0.950000
      2031         1       0.000000       0.000000       0.000000       0.000000         1       1.000040     -29.257085     110.000000         4       1.120000       0.950000
      2032         1      16.920000       3.500000       0.000000       0.000000         1       0.979412     -46.152880     110.000000         4       1.120000       0.950000
      2033         2      18.250000       1.600000       0.000000       0.000000         1       1.000000     -32.153974     110.000000         4       1.120000       0.950000
      2034         2      11.650000       2.700000       0.000000       0.000000         1       1.000000     -30.635531     110.000000         4       1.120000       0.950000
      2035         1       7.690000       1.000000       0.000000       0.000000         1       1.005513     -30.455916     110.000000         4       1.120000       0.950000
      2036         2       8.130000       0.500000       0.000000       0.000000         1       1.000000     -32.024758     110.000000         4       1.120000       0.950000
      2037         1       6.160000       0.000000       0.000000       0.000000         1       0.999985     -32.023691     110.000000         4       1.120000       0.950000
      2038         1      14.400000       3.500000       0.000000       0.000000         1       0.988774     -46.704099     110.000000         4       1.120000       0.950000
      2039         1      10.880000       1.000000       0.000000       0.000000         1       0.999015     -32.170629     110.000000         4       1.120000       0.950000
      2040         1      14.400000       2.300000       0.000000       0.000000         1       0.998473     -30.699067     110.000000         4       1.120000       0.950000
      2041         1       8.670000       1.500000       0.000000       0.000000         1       0.996648     -30.812773     110.000000         4       1.120000       0.950000
      2042         1       7.250000       1.500000       0.000000       0.000000         1       0.996184     -32.099088     110.000000         4       1.120000       0.950000
      2043         1      23.190000      10.400000       0.000000       0.000000         1       0.956298      -9.955125     110.000000         4       1.120000       0.950000
      2044         1      12.190000       1.700000       0.000000       0.000000         1       0.998704     -31.172057     110.000000         4       1.120000       0.950000
      2045         1       8.460000       1.300000       0.000000       0.000000         1       0.991645     -33.075999     110.000000         4       1.120000       0.950000
      2046         2      12.530000       4.100000       0.000000       0.000000         1       1.000000     -42.108108     110.000000         4       1.120000       0.950000
      2047         1      21.530000       2.500000       0.000000       0.000000         1       0.976784     -41.351885     110.000000         4       1.120000       0.950000
      2048         1      16.920000       6.700000       0.000000       0.000000         1       0.980494     -43.687532     110.000000         4       1.120000       0.950000
      2049         1       6.810000       1.400000       0.000000       0.000000         1       0.965267     -54.859807     110.000000         4       1.120000       0.950000
      2050         1      14.730000       2.200000       0.000000       0.000000         1       1.000725     -30.608529     110.000000         4       1.120000       0.950000
      2051         1      19.680000       2.500000       0.000000       0.000000         1       1.004642     -30.761153     110.000000         4       1.120000       0.950000
      2052         1      12.970000       2.800000       0.000000       0.000000         1       0.984448     -33.665994     110.000000         4       1.120000       0.950000
      2053         1      14.730000       3.900000       0.000000       0.000000         1       0.993861     -32.267564     110.000000         4       1.120000       0.950000
      2054         1      11.650000       3.200000       0.000000       0.000000         1       0.992878     -36.527478     110.000000         4       1.120000       0.950000
      2055         1      16.490000       2.000000       0.000000       0.000000         1       0.996796     -32.139809     110.000000         4       1.120000       0.950000
      2056         1       9.890000       1.400000       0.000000       0.000000         1       0.998079     -30.729331     110.000000         4       1.120000       0.950000
      2057         1      17.470000       4.200000       0.000000       0.000000         1       0.984297     -33.683851     110.000000         4       1.120000       0.950000
      2058         1      15.710000       3.200000       0.000000       0.000000         1       0.998505     -30.692233     110.000000         4       1.120000       0.950000
      2059         1       0.000000       0.000000       0.000000       0.000000         1       1.001085     -32.286975     110.000000         4       1.120000       0.950000
      2060         1       0.000000       0.000000       0.000000       0.000000         1       1.003921     -33.437883     110.000000         4       1.120000       0.950000
      2061         1       0.000000       0.000000       0.000000       0.000000         1       0.998974     -34.222444     110.000000         4       1.120000       0.950000
      2062         1       0.000000       0.000000       0.000000       0.000000         1       0.989355     -45.981307     110.000000         4       1.120000       0.950000
      2063         1       0.000000       0.000000       0.000000       0.000000         1       1.000200     -29.281623     110.000000         4       1.120000       0.950000
      2064         1       0.000000       0.000000       0.000000       0.000000         1       0.994890     -32.901939     110.000000         4       1.120000       0.950000
      2065         1       0.000000       0.000000       0.000000       0.000000         1       0.999891     -39.039792     110.000000         4       1.120000       0.950000
      2066         1       0.000000       0.000000       0.000000       0.000000         1       0.978713     -35.787426     110.000000         4       1.120000       0.950000
      2067         1       0.000000       0.000000       0.000000       0.000000         1       1.000341     -39.052534     110.000000         4       1.120000       0.950000
      2068         1       0.000000       0.000000       0.000000       0.000000         1       1.004267     -33.753963     110.000000         4       1.120000       0.950000
      2069         1       0.000000       0.000000       0.000000       0.000000         1       1.000291     -42.140335     110.000000         4       1.120000       0.950000
      2070         1       0.000000       0.000000       0.000000       0.000000         1       0.999335     -31.709283     110.000000         4       1.120000       0.950000
      2071         1       0.000000       0.000000       0.000000       0.000000         1       0.982469     -47.193686     110.000000         4       1.120000       0.950000
      2072         1       0.000000       0.000000       0.000000       0.000000         1       0.986839     -34.822447     110.000000         4       1.120000       0.950000
      2073         1       0.000000       0.000000       0.000000       0.000000         1       0.999817     -44.740726     110.000000         4       1.120000       0.950000
      2074         1       0.000000       0.000000       0.000000       0.000000         1       0.991022     -34.558969     110.000000         4       1.120000       0.950000
      2075         1       0.000000       0.000000       0.000000       0.000000         1       0.998127     -44.539790     110.000000         4       1.120000       0.950000
      2076         1       0.000000       0.000000       0.000000       0.000000         1       0.997692     -42.146883     110.000000         4       1.120000       0.950000
      2077         1       0.000000       0.000000       0.000000       0.000000         1       1.003074     -33.473997     110.000000         4       1.120000       0.950000
      2078         1       0.000000       0.000000       0.000000       0.000000         1       0.993411     -48.844751     110.000000         4       1.120000       0.950000
      2079         1       0.000000       0.000000       0.000000       0.000000         1       1.006025     -30.580195     110.000000         4       1.120000       0.950000
      2080         1       0.000000       0.000000       0.000000       0.000000         1       1.000026     -49.768747     110.000000         4       1.120000       0.950000
      2081         1       0.000000       0.000000       0.000000       0.000000         1       0.997692     -42.146883     110.000000         4       1.120000       0.950000
      2082         1       7.790000       1.400000       0.000000       0.000000         1       0.994421     -30.990495     110.000000         4       1.120000       0.950000
      2083         1       4.290000      -1.000000       0.000000       0.000000         1       0.998948      -8.218385     110.000000         4       1.120000       0.950000
      2084         1       1.980000       0.500000       0.000000       0.000000         1       1.000829     -43.435563     110.000000         4       1.120000       0.950000
      2085         2      16.820000       4.100000       0.000000       0.000000         1       1.000000     -46.121180     110.000000         4       1.120000       0.950000
      2086         1       9.230000       3.400000       0.000000       0.000000         1       0.979796     -49.868982     110.000000         4       1.120000       0.950000
      2087         1      39.780000      13.400000       0.000000       0.000000         1       0.995595     -46.917293     110.000000         4       1.120000       0.950000
      2088         2      12.090000       2.500000       0.000000       0.000000         1       1.000000     -14.273969     110.000000         4       1.120000       0.950000
      2089         1       0.000000       0.000000       0.000000       0.000000         1       0.999984     -14.272958     110.000000         4       1.120000       0.950000
      2090         1       0.000000       0.000000       0.000000       0.000000         1       1.011671     -31.258553     110.000000         4       1.120000       0.950000
      2091         1      14.290000       2.500000       0.000000       0.000000         1       1.011664     -31.261473     110.000000         4       1.120000       0.950000
      2092         1       0.000000       0.000000       0.000000       0.000000         1       0.996594     -14.486947     110.000000         4       1.120000       0.950000
      2093         1      11.870000       3.000000       0.000000       0.000000         1       0.982949     -45.557004     110.000000         4       1.120000       0.950000
      2094         1       9.670000       3.400000       0.000000       0.000000         1       0.992811     -48.874838     110.000000         4       1.120000       0.950000
      2095         1      23.070000       5.300000       0.000000       0.000000         1       0.998103     -41.512103     110.000000         4       1.120000       0.950000
      2096         1      43.290000      15.800000       0.000000       0.000000         1       0.988117     -50.433593     110.000000         4       1.120000       0.950000
      2097         1       9.010000       1.800000       0.000000       0.000000         1       1.000937     -43.513134     110.000000         4       1.120000       0.950000
      2098         1      17.920000       5.700000       0.000000       0.000000         1       0.998476     -43.488847     110.000000         4       1.120000       0.950000
      2099         2      24.170000       6.300000       0.000000       0.000000         1       1.000000     -43.551962     110.000000         4       1.120000       0.950000
      2100         1      16.490000       2.500000       0.000000       0.000000         1       1.001932     -28.479337     110.000000         4       1.120000       0.950000
      2101         1       5.500000       1.900000       0.000000       0.000000         1       0.993956     -35.040473     110.000000         4       1.120000       0.950000
      2102         1       5.500000       1.700000       0.000000       0.000000         1       0.983602     -47.172384     110.000000         4       1.120000       0.950000
      2103         1       7.690000       1.000000       0.000000       0.000000         1       0.999774     -16.917437     110.000000         4       1.120000       0.950000
      2104         1      18.350000       4.400000       0.000000       0.000000         1       0.994459     -46.501208     110.000000         4       1.120000       0.950000
      2105         1       5.390000       1.500000       0.000000       0.000000         1       0.984677     -32.076700     110.000000         4       1.120000       0.950000
      2106         2      12.640000       3.600000       0.000000       0.000000         1       1.000000     -47.044000     110.000000         4       1.120000       0.950000
      2107         2      12.640000       1.400000       0.000000       0.000000         1       1.000000     -39.816188     110.000000         4       1.120000       0.950000
      2108         2       9.340000       2.600000       0.000000       0.000000         1       1.000000     -32.573059     110.000000         4       1.120000       0.950000
      2109         1       0.000000       0.000000       0.000000       0.000000         1       1.000000     -32.573059     110.000000         4       1.120000       0.950000
      2110         1      12.640000       2.500000       0.000000       0.000000         1       0.997104     -35.045180     110.000000         4       1.120000       0.950000
      2111         1       0.000000       0.000000       0.000000       0.000000         1       1.001572     -34.000322     110.000000         4       1.120000       0.950000
      2112         1       0.000000       0.000000       0.000000       0.000000         1       1.001943     -40.063644     110.000000         4       1.120000       0.950000
      2113         1       0.000000       0.000000       0.000000       0.000000         1       0.991900     -41.100712     110.000000         4       1.120000       0.950000
      2114         1      14.290000       2.500000       0.000000       0.000000         1       0.995845     -32.610222     110.000000         4       1.120000       0.950000
      2115         2       9.450000       3.700000       0.000000       0.000000         1       1.000000     -49.769185     110.000000         4       1.120000       0.950000
      2116         1      13.590000       3.800000       0.000000       0.000000         1       1.001537     -36.353455     110.000000         5       1.120000       0.950000
      2117         1      11.490000       2.000000       0.000000       0.000000         1       0.992062     -39.296275     110.000000         5       1.120000       0.950000
      2118         1      19.990000       5.000000       0.000000       0.000000         1       0.998613     -34.148686     110.000000         5       1.120000       0.950000
      2119         2      19.990000      19.000000       0.000000       0.000000         1       1.000000     -33.404937     110.000000         5       1.120000       0.950000
      2120         1      10.490000       1.500000       0.000000       0.000000         1       0.995810     -38.046706     110.000000         5       1.120000       0.950000
      2121         2      10.690000       1.200000       0.000000       0.000000         1       1.000000     -40.290397     110.000000         5       1.120000       0.950000
      2122         1       8.990000       1.200000       0.000000       0.000000         1       0.999997     -40.291672     110.000000         5       1.120000       0.950000
      2123         1       8.290000       3.000000       0.000000       0.000000         1       0.998310     -33.639406     110.000000         5       1.120000       0.950000
      2124         1      14.790000       3.200000       0.000000       0.000000         1       0.969733     -36.925462     110.000000         5       1.120000       0.950000
      2125         1       9.790000       2.400000       0.000000       0.000000         1       1.048106     -35.201379     110.000000         5       1.120000       0.950000
      2126         1      22.980000       6.500000       0.000000       0.000000         1       0.999112     -33.770357     110.000000         5       1.120000       0.950000
      2127         2       9.990000       3.000000       0.000000       0.000000         1       1.000000     -39.427560     110.000000         5       1.120000       0.950000
      2128         1       5.500000       1.500000       0.000000       0.000000         1       0.999914     -36.628550     110.000000         5       1.120000       0.950000
      2129         1       8.990000       2.900000       0.000000       0.000000         1       0.972794     -36.753979     110.000000         5       1.120000       0.950000
      2130         1       5.000000       1.700000       0.000000       0.000000         1       0.934728     -39.492818     110.000000         5       1.120000       0.950000
      2131         1      21.980000       8.000000       0.000000       0.000000         1       0.995987     -34.081417     110.000000         5       1.120000       0.950000
      2132         1      13.990000       5.500000       0.000000       0.000000         1       0.999646     -33.583429     110.000000         5       1.120000       0.950000
      2133         1       0.000000       0.000000       0.000000       0.000000         1       1.009044     -33.822401     110.000000         5       1.120000       0.950000
      2134         1       0.000000       0.000000       0.000000       0.000000         1       1.009046     -33.819903     110.000000         5       1.120000       0.950000
      2135         1      14.990000       0.600000       0.000000       0.000000         1       0.998064     -41.116195     110.000000         5       1.120000       0.950000
      2136         1       5.300000       1.200000       0.000000       0.000000         1       0.997517     -37.855837     110.000000         5       1.120000       0.950000
      2137         1      10.990000       4.100000       0.000000       0.000000         1       0.938225     -39.126624     110.000000         5       1.120000       0.950000
      2138         2      14.790000       4.500000       0.000000       0.000000         1       1.000000     -35.785646     110.000000         5       1.120000       0.950000
      2139         2      11.690000       2.400000       0.000000       0.000000         1       1.000000     -35.785046     110.000000         5       1.120000       0.950000
      2140         2      14.490000       3.400000       0.000000       0.000000         1       1.000000     -35.440314     110.000000         5       1.120000       0.950000
      2141         1      24.980000      14.000000       0.000000       0.000000         1       0.979920     -34.851299     110.000000         5       1.120000       0.950000
      2142         1      10.490000       3.000000       0.000000       0.000000         1       0.939067     -39.069153     110.000000         5       1.120000       0.950000
      2143         1      15.190000       3.900000       0.000000       0.000000         1       1.001242     -33.665610     110.000000         5       1.120000       0.950000
      2144         1       8.490000       2.200000       0.000000       0.000000         1       0.989085     -42.747202     110.000000         5       1.120000       0.950000
      2145         1       6.500000       1.100000       0.000000       0.000000         1       0.990918     -42.569884     110.000000         5       1.120000       0.950000
      2146         1      14.990000       2.800000       0.000000       0.000000         1       0.930238     -39.735845     110.000000         5       1.120000       0.950000
      2147         1      16.490000       4.200000       0.000000       0.000000         1       0.999584     -36.434923     110.000000         5       1.120000       0.950000
      2148         1       4.500000       0.600000       0.000000       0.000000         1       0.986643     -48.080474     110.000000         5       1.120000       0.950000
      2149         1       3.500000       0.300000       0.000000       0.000000         1       0.960880     -44.415527     110.000000         5       1.120000       0.950000
      2150         1       5.000000       1.000000       0.000000       0.000000         1       1.020612     -38.616405     110.000000         5       1.120000       0.950000
      2151         1       1.000000       0.200000       0.000000       0.000000         1       0.999972     -40.953048     110.000000         5       1.120000       0.950000
      2152         1       7.990000       1.500000       0.000000       0.000000         1       1.000322     -37.272215     110.000000         5       1.120000       0.950000
      2153         2       0.000000       0.600000       0.000000       0.000000         1       1.000000     -48.475406     110.000000         5       1.120000       0.950000
      2154         1       0.900000       0.200000       0.000000       0.000000         1       0.994122     -35.006463     110.000000         5       1.120000       0.950000
      2155         1       5.100000       1.000000       0.000000       0.000000         1       0.997741     -33.009729     110.000000         5       1.120000       0.950000
      2156         1      11.590000       0.000000       0.000000       0.000000         1       0.999877     -41.165119     110.000000         5       1.120000       0.950000
      2157         1       0.000000       0.000000       0.000000       0.000000         1       1.014603     -39.189754     110.000000         5       1.120000       0.950000
      2158         1       0.000000       0.000000       0.000000       0.000000         1       1.014553     -39.193358     110.000000         5       1.120000       0.950000
      2159         2      29.980000       8.000000       0.000000       0.000000         1       1.000000     -39.946238     110.000000         5       1.120000       0.950000
      2160         1      17.990000       6.000000       0.000000       0.000000         1       0.995081     -40.081244     110.000000         5       1.120000       0.950000
      2161         1      12.990000       2.000000       0.000000       0.000000         1       0.998869     -40.077823     110.000000         5       1.120000       0.950000
      2162         1      14.990000       5.500000       0.000000       0.000000         1       0.999819     -33.455039     110.000000         5       1.120000       0.950000
      2163         1       0.000000       0.000000       0.000000       0.000000         1       1.001709     -33.310862     110.000000         5       1.120000       0.950000
      2164         2      -2.000000       0.200000       0.000000       0.000000         1       1.000000     -40.916136     110.000000         5       1.120000       0.950000
      2165         1       0.000000       0.000000       0.000000       0.000000         1       1.002192     -36.160073     110.000000         5       1.120000       0.950000
      2166         1       0.000000       0.000000       0.000000       0.000000         1       1.005393     -36.123878     110.000000         5       1.120000       0.950000
      2167         2      19.090000       4.500000       0.000000       0.000000         1       1.000000     -36.442775     110.000000         5       1.120000       0.950000
      2168         2      18.990000       4.000000       0.000000       0.000000         1       1.000000     -36.589566     110.000000         5       1.120000       0.950000
      2169         1       0.000000       0.000000       0.000000       0.000000         1       1.000142     -36.492274     110.000000         5       1.120000       0.950000
      2170         1       0.000000       0.000000       0.000000       0.000000         1       0.993548     -37.466851     110.000000         5       1.120000       0.950000
      2171         2      18.490000       3.600000       0.000000       0.000000         1       1.000000     -36.428224     110.000000         5       1.120000       0.950000
      2172         1      10.490000       3.000000       0.000000       0.000000         1       0.991123     -36.617966     110.000000         5       1.120000       0.950000
      2173         1       7.990000       2.000000       0.000000       0.000000         1       0.991122     -36.615659     110.000000         5       1.120000       0.950000
      2174         1       6.500000       1.500000       0.000000       0.000000         1       0.997552     -36.771188     110.000000         5       1.120000       0.950000
      2175         1      15.390000       3.200000       0.000000       0.000000         1       1.001557     -33.974685     110.000000         5       1.120000       0.950000
      2176         1       9.990000       3.500000       0.000000       0.000000         1       0.991973     -32.377686     110.000000         5       1.120000       0.950000
      2177         1       8.790000       2.700000       0.000000       0.000000         1       0.985065     -34.770507     110.000000         5       1.120000       0.950000
      2178         1       6.100000       0.000000       0.000000       0.000000         1       0.996019     -41.297253     110.000000         5       1.120000       0.950000
      2179         1      17.090000       3.700000       0.000000       0.000000         1       0.989742     -36.821186     110.000000         5       1.120000       0.950000
      2180         1      16.290000       3.600000       0.000000       0.000000         1       0.990854     -36.645270     110.000000         5       1.120000       0.950000
      2181         1       0.000000       0.000000       0.000000       0.000000         1       1.000003     -34.896064     110.000000         5       1.120000       0.950000
      2182         1       2.000000       2.000000       0.000000       0.000000         1       0.999767     -34.896151     110.000000         5       1.120000       0.950000
      2183         1       3.500000       1.000000       0.000000       0.000000         1       0.995444     -38.490176     110.000000         5       1.120000       0.950000
      2184         1       3.900000       0.300000       0.000000       0.000000         1       0.999666     -36.263835     110.000000         5       1.120000       0.950000
      2185         1      15.490000       3.500000       0.000000       0.000000         1       1.001158     -34.015700     110.000000         5       1.120000       0.950000
      2186         1       0.000000       0.000000       0.000000       0.000000         1       1.004505     -33.675977     110.000000         5       1.120000       0.950000
      2187         1       0.000000       0.000000       0.000000       0.000000         1       1.010693     -32.338074     110.000000         5       1.120000       0.950000
      2188         1       0.000000       0.000000       0.000000       0.000000         1       1.004546     -33.676043     110.000000         5       1.120000       0.950000
      2189         1       2.000000       0.500000       0.000000       0.000000         1       0.929777     -39.795335     110.000000         5       1.120000       0.950000
      2190         1       8.190000       1.800000       0.000000       0.000000         1       0.990449     -39.731735     110.000000         5       1.120000       0.950000
      2191         1      22.980000       4.000000       0.000000       0.000000         1       0.978248     -37.449864     110.000000         5       1.120000       0.950000
      2192         1      19.990000       7.000000       0.000000       0.000000         1       0.998140     -31.483586     110.000000         5       1.120000       0.950000
      2193         1       9.690000       4.200000       0.000000       0.000000         1       0.983165     -35.644107     110.000000         5       1.120000       0.950000
      2194         2      23.980000      10.000000       0.000000       0.000000         1       1.000000     -33.843701     110.000000         5       1.120000       0.950000
      2195         1       7.490000       2.500000       0.000000       0.000000         1       1.001688     -33.310080     110.000000         5       1.120000       0.950000
      2196         1       5.000000       1.600000       0.000000       0.000000         1       1.001691     -33.310558     110.000000         5       1.120000       0.950000
      2197         2      24.580000      19.000000       0.000000       0.000000         1       1.000000     -30.061002     110.000000         5       1.120000       0.950000
      2198         1       6.000000       1.500000       0.000000       0.000000         1       1.001392     -36.039410     110.000000         5       1.120000       0.950000
      2199         1       7.990000       2.400000       0.000000       0.000000         1       0.996470     -40.818511     110.000000         5       1.120000       0.950000
      2200         1      10.490000       4.300000       0.000000       0.000000         1       0.992957     -34.738362     110.000000         5       1.120000       0.950000
      2201         1       1.500000       0.500000       0.000000       0.000000         1       0.997213     -33.156639     110.000000         5       1.120000       0.950000
      2202         1       2.900000       0.800000       0.000000       0.000000         1       0.997214     -33.156553     110.000000         5       1.120000       0.950000
      2203         1      26.080000       4.600000       0.000000       0.000000         1       0.970540     -41.586499     110.000000         5       1.120000       0.950000
      2204         2       0.000000       0.000000       0.000000       0.000000         1       1.000000     -34.644594     110.000000         5       1.120000       0.950000
      2205         1      17.490000       4.400000       0.000000       0.000000         1       0.977540     -39.567176     110.000000         5       1.120000       0.950000
      2206         1      12.990000       3.000000       0.000000       0.000000         1       0.989924     -37.452124     110.000000         5       1.120000       0.950000
      2207         1      13.890000       0.000000       0.000000       0.000000         1       0.996661     -41.577904     110.000000         5       1.120000       0.950000
      2208         1      16.990000       3.700000       0.000000       0.000000         1       0.992150     -36.527393     110.000000         5       1.120000       0.950000
      2209         1      11.290000       0.000000       0.000000       0.000000         1       0.997380     -41.464570     110.000000         5       1.120000       0.950000
      2210         1      10.690000       3.500000       0.000000       0.000000         1       0.996883     -34.964722     110.000000         5       1.120000       0.950000
      2211         1      16.490000       2.400000       0.000000       0.000000         1       1.005306     -39.896261     110.000000         5       1.120000       0.950000
      2212         1       7.990000       2.600000       0.000000       0.000000         1       0.995637     -34.649540     110.000000         5       1.120000       0.950000
      2213         2      15.690000       1.200000       0.000000       0.000000         1       1.000000     -39.479300     110.000000         5       1.120000       0.950000
      2214         1      13.190000       2.500000       0.000000       0.000000         1       1.006211     -39.835031     110.000000         5       1.120000       0.950000
      2215         1       6.000000       2.000000       0.000000       0.000000         1       0.999561     -31.766314     110.000000         5       1.120000       0.950000
      2216         1       6.000000       1.500000       0.000000       0.000000         1       0.996259     -40.015763     110.000000         5       1.120000       0.950000
      2217         2      16.990000       3.700000       0.000000       0.000000         1       1.000000     -31.814865     110.000000         5       1.120000       0.950000
      2218         2      17.990000       2.000000       0.000000       0.000000         1       1.000000     -40.174042     110.000000         5       1.120000       0.950000
      2219         1       6.000000       1.500000       0.000000       0.000000         1       0.992088     -39.333894     110.000000         5       1.120000       0.950000
      2220         1      14.990000       3.500000       0.000000       0.000000         1       1.000297     -33.399868     110.000000         5       1.120000       0.950000
      2221         2      94.900000      25.000000       0.000000       0.000000         1       1.000000     -37.174125     110.000000         5       1.120000       0.950000
      2222         1       7.690000       2.900000       0.000000       0.000000         1       0.993491     -34.819919     110.000000         5       1.120000       0.950000
      2223         1      11.990000       3.500000       0.000000       0.000000         1       0.997152     -37.346446     110.000000         5       1.120000       0.950000
      2224         1      15.390000       3.600000       0.000000       0.000000         1       1.001940     -40.031595     110.000000         5       1.120000       0.950000
      2225         2       8.690000       3.900000       0.000000       0.000000         1       1.000000     -34.197525     110.000000         5       1.120000       0.950000
      2226         1      12.590000       4.200000       0.000000       0.000000         1       0.989886     -30.699043     110.000000         5       1.120000       0.950000
      2227         1       0.000000       0.000000       0.000000       0.000000         1       0.997998     -34.873275     110.000000         5       1.120000       0.950000
      2228         1       9.990000       3.000000       0.000000       0.000000         1       0.978323     -37.517948     110.000000         5       1.120000       0.950000
      2229         1      13.990000       1.500000       0.000000       0.000000         1       1.038038     -36.794984     110.000000         5       1.120000       0.950000
      2230         1      10.990000       1.000000       0.000000       0.000000         1       1.038576     -36.675151     110.000000         5       1.120000       0.950000
      2231         1       3.000000       0.500000       0.000000       0.000000         1       0.980525     -37.648422     110.000000         5       1.120000       0.950000
      2232         1      17.390000       6.200000       0.000000       0.000000         1       0.982551     -34.733995     110.000000         5       1.120000       0.950000
      2233         1      13.990000       3.800000       0.000000       0.000000         1       1.001474     -36.258412     110.000000         5       1.120000       0.950000
      2234         2      16.990000       9.500000       0.000000       0.000000         1       1.000000     -32.263464     110.000000         5       1.120000       0.950000
      2235         1      10.990000       2.000000       0.000000       0.000000         1       0.997031     -38.379675     110.000000         5       1.120000       0.950000
      2236         1      16.390000       4.300000       0.000000       0.000000         1       0.980030     -37.230093     110.000000         5       1.120000       0.950000
      2237         2      19.490000      18.000000       0.000000       0.000000         1       1.000000     -31.693494     110.000000         5       1.120000       0.950000
      2238         1      13.990000       3.000000       0.000000       0.000000         1       0.998912     -39.802609     110.000000         5       1.120000       0.950000
      2239         1      11.990000       1.000000       0.000000       0.000000         1       0.996751     -39.877254     110.000000         5       1.120000       0.950000
      2240         1      12.990000       4.000000       0.000000       0.000000         1       0.987410     -37.785866     110.000000         5       1.120000       0.950000
      2241         1      15.990000       3.200000       0.000000       0.000000         1       0.984742     -37.997212     110.000000         5       1.120000       0.950000
      2242         1       5.000000       2.000000       0.000000       0.000000         1       0.991619     -39.034621     110.000000         5       1.120000       0.950000
      2243         1       1.900000       0.100000       0.000000       0.000000         1       1.000069     -34.322831     110.000000         5       1.120000       0.950000
      2244         1      11.490000       3.500000       0.000000       0.000000         1       0.988357     -31.553073     110.000000         5       1.120000       0.950000
      2245         1      14.490000       4.000000       0.000000       0.000000         1       0.993680     -39.945951     110.000000         5       1.120000       0.950000
      2246         1      13.990000       2.500000       0.000000       0.000000         1       0.994401     -38.105052     110.000000         5       1.120000       0.950000
      2247         1      17.990000       4.800000       0.000000       0.000000         1       0.995646     -32.080779     110.000000         5       1.120000       0.950000
      2248         2      13.490000       4.000000       0.000000       0.000000         1       1.000000     -35.742012     110.000000         5       1.120000       0.950000
      2249         1      11.490000       1.000000       0.000000       0.000000         1       0.984602     -35.851396     110.000000         5       1.120000       0.950000
      2250         1      15.690000       5.400000       0.000000       0.000000         1       0.969188     -37.609713     110.000000         5       1.120000       0.950000
      2251         1      11.990000       3.000000       0.000000       0.000000         1       0.994914     -39.129970     110.000000         5       1.120000       0.950000
      2252         1       3.500000       1.000000       0.000000       0.000000         1       0.996004     -33.826692     110.000000         5       1.120000       0.950000
      2253         1       7.990000       1.500000       0.000000       0.000000         1       0.997484     -31.231248     110.000000         5       1.120000       0.950000
      2254         1       4.000000       0.500000       0.000000       0.000000         1       0.999293     -40.079512     110.000000         5       1.120000       0.950000
      2255         1      10.990000       2.400000       0.000000       0.000000         1       0.994014     -36.353698     110.000000         5       1.120000       0.950000
      2256         1      23.980000       4.400000       0.000000       0.000000         1       0.991892     -37.376098     110.000000         5       1.120000       0.950000
      2257         1       0.000000       0.000000       0.000000       0.000000         1       1.006376     -35.770363     110.000000         5       1.120000       0.950000
      2258         1       0.000000       0.000000       0.000000       0.000000         1       1.006398     -35.765923     110.000000         5       1.120000       0.950000
      2259         1       9.990000       2.400000       0.000000       0.000000         1       1.001363     -36.269362     110.000000         5       1.120000       0.950000
      2260         1      16.990000       3.000000       0.000000       0.000000         1       1.003864     -35.708633     110.000000         5       1.120000       0.950000
      2261         1       0.000000       0.000000       0.000000       0.000000         1       1.003850     -35.708571     110.000000         5       1.120000       0.950000
      2262         1       8.990000       2.000000       0.000000       0.000000         1       0.992272     -36.072609     110.000000         5       1.120000       0.950000
      2263         1      19.490000       4.000000       0.000000       0.000000         1       0.999945     -36.558422     110.000000         5       1.120000       0.950000
      2264         1      22.980000       5.500000       0.000000       0.000000         1       0.998183     -36.282237     110.000000         5       1.120000       0.950000
      2265         1       8.690000       1.400000       0.000000       0.000000         1       1.061689     -33.385459     110.000000         5       1.120000       0.950000
      2266         1       8.990000       2.000000       0.000000       0.000000         1       1.002993     -35.771489     110.000000         5       1.120000       0.950000
      2267         1      24.480000       3.000000       0.000000       0.000000         1       0.986559     -37.408029     110.000000         5       1.120000       0.950000
      2268         2       2.500000       0.400000       0.000000       0.000000         1       1.000000     -40.772541     110.000000         5       1.120000       0.950000
      2269         1      17.990000       5.000000       0.000000       0.000000         1       1.004515     -34.513862     110.000000         5       1.120000       0.950000
      2270         1       6.990000       1.500000       0.000000       0.000000         1       0.998764     -36.174428     110.000000         5       1.120000       0.950000
      2271         2      15.990000       4.000000       0.000000       0.000000         1       1.000000     -36.202650     110.000000         5       1.120000       0.950000
