# Imported from MATPOWER Case Format
mpc.version
2
mpc.version.end

# System MVA base
mpc.baseMVA
100
mpc.baseMVA.end

# Bus data: bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus
         1         1      90.000000      49.000000       0.000000       0.000000         1       1.028420       5.967366     115.000000         1       1.060000       0.940000
         2         1      56.000000      15.000000       0.000000       0.000000         1       1.035340       7.754974     115.000000         1       1.060000       0.940000
         3         1      20.000000       0.000000       0.000000       0.000000         1       0.997099       6.657081     230.000000         1       1.060000       0.940000
         4         1       0.000000       0.000000       0.000000       0.000000         1       1.030812       4.728270     345.000000         1       1.060000       0.940000
         5         1     353.000000     130.000000       0.000000       0.000000         1       1.019109       4.701402     115.000000         1       1.060000       0.940000
         6         1     120.000000      41.000000       0.000000       0.000000         1       1.031196       7.006062     115.000000         1       1.060000       0.940000
         7         1       0.000000       0.000000       0.000000       0.000000         1       0.993408       6.205646     230.000000         1       1.060000       0.940000
         8         2      63.000000      14.000000       0.000000       0.000000         1       1.015300       2.415275     115.000000         1       1.060000       0.940000
         9         1      96.000000      43.000000       0.000000       0.000000         1       1.003386       2.870858     115.000000         1       1.060000       0.940000
        10         2     153.000000      33.000000       0.000000       0.000000         1       1.020500       1.363181     230.000000         1       1.060000       0.940000
        11         1      83.000000      21.000000       0.000000       0.000000         1       1.005657       2.481244     115.000000         1       1.060000       0.940000
        12         1       0.000000       0.000000       0.000000       0.000000         1       0.997373       5.230267     230.000000         1       1.060000       0.940000
        13         1      58.000000      10.000000       0.000000       0.000000         1       0.997674      -0.537104     115.000000         1       1.060000       0.940000
        14         1     160.000000      60.000000       0.000000       0.000000         1       0.999170      -4.795838     115.000000         1       1.060000       0.940000
        15         1     126.700000      23.000000       0.000000       0.000000         1       1.034391      -8.566993     115.000000         1       1.060000       0.940000
        16         1       0.000000       0.000000       0.000000       0.000000         1       1.031587      -2.622319     345.000000         1       1.060000       0.940000
        17         1     561.000000     220.000000       0.000000       0.000000         1       1.064906     -13.084750     115.000000         1       1.060000       0.940000
        19         1       0.000000       0.000000       0.000000       0.000000         1       0.981924       1.088704     230.000000         1       1.060000       0.940000
        20         2     605.000000     120.000000       0.000000       0.000000         1       1.001000      -2.446935     115.000000         1       1.060000       0.940000
        21         1      77.000000       1.000000       0.000000       0.000000         1       0.975168       1.633975     230.000000         1       1.060000       0.940000
        22         1      81.000000      23.000000       0.000000       0.000000         1       0.996270      -1.959943     115.000000         1       1.060000       0.940000
        23         1      21.000000       7.000000       0.000000       0.000000         1       1.050098       3.951453     115.000000         1       1.060000       0.940000
        24         1       0.000000       0.000000       0.000000       0.000000         1       1.005656       6.033026     230.000000         1       1.060000       0.940000
        25         1      45.000000      12.000000       0.000000       0.000000         1       1.023354       1.452764     115.000000         1       1.060000       0.940000
        26         1      28.000000       9.000000       0.000000       0.000000         1       0.998577      -1.721040     115.000000         1       1.060000       0.940000
        27         1      69.000000      13.000000       0.000000       0.000000         1       0.975035      -4.882566     115.000000         1       1.060000       0.940000
        33         1      55.000000       6.000000       0.000000       0.000000         1       1.024565     -12.001874     115.000000         1       1.060000       0.940000
        34         1       0.000000       0.000000       0.000000       0.000000         1       1.041441      -7.900901     345.000000         1       1.060000       0.940000
        35         1       0.000000       0.000000       0.000000       0.000000         1       0.975688     -25.681733     115.000000         1       1.060000       0.940000
        36         1       0.000000       0.000000       0.000000       0.000000         1       1.001170     -22.518812     230.000000         1       1.060000       0.940000
        37         1      85.000000      32.000000       0.000000       0.000000         1       1.020158     -11.214460     115.000000         1       1.060000       0.940000
        38         1     155.000000      18.000000       0.000000       0.000000         1       1.020312     -12.538577     115.000000         1       1.060000       0.940000
        39         1       0.000000       0.000000       0.000000       0.000000         1       1.053611      -5.773048     345.000000         1       1.060000       0.940000
        40         1      46.000000     -21.000000       0.000000       0.000000         1       1.021655     -12.760874     115.000000         1       1.060000       0.940000
        41         1      86.000000       0.000000       0.000000       0.000000         1       1.029283     -10.425402     115.000000         1       1.060000       0.940000
        42         1       0.000000       0.000000       0.000000       0.000000         1       1.044944      -7.406500     345.000000         1       1.060000       0.940000
        43         1      39.000000       9.000000       0.000000       0.000000         1       1.000732     -16.763360     115.000000         1       1.060000       0.940000
        44         1     195.000000      29.000000       0.000000       0.000000         1       1.008735     -17.431011     115.000000         1       1.060000       0.940000
        45         1       0.000000       0.000000       0.000000       0.000000         1       1.021646     -14.690343     230.000000         1       1.060000       0.940000
        46         1       0.000000       0.000000       0.000000       0.000000         1       1.034515     -11.697007     345.000000         1       1.060000       0.940000
        47         1      58.000000      11.800000       0.000000       0.000000         1       0.977877     -23.163003     115.000000         1       1.060000       0.940000
        48         1      41.000000      19.000000       0.000000       0.000000         1       1.001958     -16.120719     115.000000         1       1.060000       0.940000
        49         1      92.000000      26.000000       0.000000       0.000000         1       1.047499      -2.944536     115.000000         1       1.060000       0.940000
        51         1      -5.000000       5.000000       0.000000       0.000000         1       1.025388      -8.134651     115.000000         1       1.060000       0.940000
        52         1      61.000000      28.000000       0.000000       0.000000         1       0.998003     -11.839500     115.000000         1       1.060000       0.940000
        53         1      69.000000       3.000000       0.000000       0.000000         1       0.996035     -17.578761     115.000000         1       1.060000       0.940000
        54         1      10.000000       1.000000       0.000000       0.000000         1       1.005135     -16.222345     115.000000         1       1.060000       0.940000
        55         1      22.000000      10.000000       0.000000       0.000000         1       1.015146     -12.187459     115.000000         1       1.060000       0.940000
        57         1      98.000000      20.000000       0.000000       0.000000         1       1.033490      -7.965905     115.000000         1       1.060000       0.940000
        58         1      14.000000       1.000000       0.000000       0.000000         1       0.991822      -5.958885     115.000000         1       1.060000       0.940000
        59         1     218.000000     106.000000       0.000000       0.000000         1       0.978860      -5.252448     115.000000         1       1.060000       0.940000
        60         1       0.000000       0.000000       0.000000       0.000000         1       1.024716      -9.514800     230.000000         1       1.060000       0.940000
        61         1     227.000000     110.000000       0.000000       0.000000         1       0.990654      -3.433183     115.000000         1       1.060000       0.940000
        62         1       0.000000       0.000000       0.000000       0.000000         1       1.016040      -1.061556     230.000000         1       1.060000       0.940000
        63         2      70.000000      30.000000       0.000000       0.000000         1       0.958300     -17.588618     115.000000         1       1.060000       0.940000
        64         1       0.000000       0.000000       0.000000       0.000000         1       0.947956     -12.935512     230.000000         1       1.060000       0.940000
        69         1       0.000000       0.000000       0.000000       0.000000         1       0.962698     -26.471665     115.000000         1       1.060000       0.940000
        70         1      56.000000      20.000000       0.000000       0.000000         1       0.951318     -35.123758     115.000000         1       1.060000       0.940000
        71         1     116.000000      38.000000       0.000000       0.000000         1       0.979391     -29.844566     115.000000         1       1.060000       0.940000
        72         1      57.000000      19.000000       0.000000       0.000000         1       0.969614     -27.441242     115.000000         1       1.060000       0.940000
        73         1     224.000000      71.000000       0.000000       0.000000         1       0.977610     -25.737286     115.000000         1       1.060000       0.940000
        74         1       0.000000       0.000000       0.000000       0.000000         1       0.996488     -21.943015     230.000000         1       1.060000       0.940000
        76         2     208.000000     107.000000       0.000000       0.000000         1       0.963200     -26.502973     115.000000         1       1.060000       0.940000
        77         1      74.000000      28.000000       0.000000       0.000000         1       0.983787     -24.911008     115.000000         1       1.060000       0.940000
        78         1       0.000000       0.000000       0.000000       0.000000         1       0.990023     -24.034603     115.000000         1       1.060000       0.940000
        79         1      48.000000      14.000000       0.000000       0.000000         1       0.982012     -25.011278     115.000000         1       1.060000       0.940000
        80         1      28.000000       7.000000       0.000000       0.000000         1       0.987242     -24.817184     115.000000         1       1.060000       0.940000
        81         1       0.000000       0.000000       0.000000       0.000000         1       1.034127     -18.756694     345.000000         1       1.060000       0.940000
        84         2      37.000000      13.000000       0.000000       0.000000         1       1.025000     -17.147782     115.000000         1       1.060000       0.940000
        85         1       0.000000       0.000000       0.000000       0.000000         1       0.987112     -17.765062     230.000000         1       1.060000       0.940000
        86         1       0.000000       0.000000       0.000000       0.000000         1       0.990818     -14.247940     230.000000         1       1.060000       0.940000
        87         1       0.000000       0.000000       0.000000       0.000000         1       0.991954      -7.792729     230.000000         1       1.060000       0.940000
        88         1       0.000000       0.000000       0.000000       0.000000         1       1.015248     -20.866805     230.000000         1       1.060000       0.940000
        89         1      44.200000       0.000000       0.000000       0.000000         1       1.031724     -11.142914     115.000000         1       1.060000       0.940000
        90         1      66.000000       0.000000       0.000000       0.000000         1       1.027231     -11.234891     115.000000         1       1.060000       0.940000
        91         2      17.400000       0.000000       0.000000       0.000000         1       1.052000      -9.436986     115.000000         1       1.060000       0.940000
        92         2      15.800000       0.000000       0.000000       0.000000         1       1.052000      -6.243897     115.000000         1       1.060000       0.940000
        94         1      60.300000       0.000000       0.000000       0.000000         1       0.992945      -9.449316     115.000000         1       1.060000       0.940000
        97         1      39.900000       0.000000       0.000000       0.000000         1       1.018224     -13.287084     115.000000         1       1.060000       0.940000
        98         2      66.700000       0.000000       0.000000       0.000000         1       1.000000     -14.664862     115.000000         1       1.060000       0.940000
        99         1      83.500000       0.000000       0.000000       0.000000         1       0.989358     -20.375257     115.000000         1       1.060000       0.940000
       100         1       0.000000       0.000000       0.000000       0.000000         1       1.005986     -14.503328     115.000000         1       1.060000       0.940000
       102         1      77.800000       0.000000       0.000000       0.000000         1       1.000708     -15.292575     115.000000         1       1.060000       0.940000
       103         1      32.000000       0.000000       0.000000       0.000000         1       1.028759     -12.118075     115.000000         1       1.060000       0.940000
       104         1       8.600000       0.000000       0.000000       0.000000         1       0.995737     -17.401629     115.000000         1       1.060000       0.940000
       105         1      49.600000       0.000000       0.000000       0.000000         1       1.022267     -13.001711     115.000000         1       1.060000       0.940000
       107         1       4.600000       0.000000       0.000000       0.000000         1       1.009461     -16.081783     115.000000         1       1.060000       0.940000
       108         2     112.100000       0.000000       0.000000       0.000000         1       0.990000     -20.363463     115.000000         1       1.060000       0.940000
       109         1      30.700000       0.000000       0.000000       0.000000         1       0.975245     -26.291620     115.000000         1       1.060000       0.940000
       110         1      63.000000       0.000000       0.000000       0.000000         1       0.973213     -24.931581     115.000000         1       1.060000       0.940000
       112         1      19.600000       0.000000       0.000000       0.000000         1       0.974473     -29.273912     115.000000         1       1.060000       0.940000
       113         1      26.200000       0.000000       0.000000       0.000000         1       0.970155     -25.447111     115.000000         1       1.060000       0.940000
       114         1      18.200000       0.000000       0.000000       0.000000         1       0.976812     -29.209198     115.000000         1       1.060000       0.940000
       115         1       0.000000       0.000000       0.000000       0.000000         1       0.960282     -13.548487     115.000000         2       1.060000       0.940000
       116         1       0.000000       0.000000       0.000000       0.000000         1       1.024861     -12.666916     115.000000         2       1.060000       0.940000
       117         1       0.000000       0.000000       0.000000     325.000000         1       0.934829      -4.699184     115.000000         2       1.060000       0.940000
       118         1      14.100000     650.000000       0.000000       0.000000         1       0.929853      -4.101573     115.000000         2       1.060000       0.940000
       119         2       0.000000       0.000000       0.000000       0.000000         1       1.043500       5.187338     115.000000         2       1.060000       0.940000
       120         1     777.000000     215.000000       0.000000      55.000000         1       0.958437      -8.749210     115.000000         2       1.060000       0.940000
       121         1     535.000000      55.000000       0.000000       0.000000         1       0.987111     -12.614836     115.000000         2       1.060000       0.940000
       122         1     229.100000      11.800000       0.000000       0.000000         1       0.972796     -14.343069     115.000000         2       1.060000       0.940000
       123         1      78.000000       1.400000       0.000000       0.000000         1       1.000588     -17.613437     115.000000         2       1.060000       0.940000
       124         2     276.400000      59.300000       0.000000       0.000000         1       1.023300     -13.464460     115.000000         2       1.060000       0.940000
       125         2     514.800000      82.700000       0.000000       0.000000         1       1.010300     -18.406507     115.000000         2       1.060000       0.940000
       126         1      57.900000       5.100000       0.000000       0.000000         1       0.997795     -12.842680     115.000000         2       1.060000       0.940000
       127         1     380.800000      37.000000       0.000000       0.000000         1       1.000129     -10.501804     230.000000         2       1.060000       0.940000
       128         1       0.000000       0.000000       0.000000       0.000000         1       1.002406      -4.755894     230.000000         2       1.060000       0.940000
       129         1       0.000000       0.000000       0.000000       0.000000         1       1.002825      -4.377138     230.000000         2       1.060000       0.940000
       130         1       0.000000       0.000000       0.000000       0.000000         1       1.019136       5.577825     230.000000         2       1.060000       0.940000
       131         1       0.000000       0.000000       0.000000       0.000000         1       0.986142       6.073651     230.000000         2       1.060000       0.940000
       132         1       0.000000       0.000000       0.000000       0.000000         1       1.004551       3.063816     230.000000         2       1.060000       0.940000
       133         1       0.000000       0.000000       0.000000       0.000000         1       1.001998      -5.438992     230.000000         2       1.060000       0.940000
       134         1       0.000000       0.000000       0.000000       0.000000         1       1.022076      -8.022236     230.000000         2       1.060000       0.940000
       135         1     169.200000      41.600000       0.000000       0.000000         1       1.019337      -6.733949     230.000000         2       1.060000       0.940000
       136         1      55.200000      18.200000       0.000000       0.000000         1       1.047586       1.563010     230.000000         2       1.060000       0.940000
       137         1     273.600000      99.800000       0.000000       0.000000         1       1.047088      -1.431507     230.000000         2       1.060000       0.940000
       138         2    1019.200000     135.200000       0.000000       0.000000         1       1.055000      -6.330769     230.000000         2       1.060000       0.940000
       139         1     595.000000      83.300000       0.000000       0.000000         1       1.011709      -3.544734     115.000000         2       1.060000       0.940000
       140         1     387.700000     114.700000       0.000000       0.000000         1       1.042991      -3.412077     230.000000         2       1.060000       0.940000
       141         2     145.000000      58.000000       0.000000       0.000000         1       1.051000       0.073647     230.000000         2       1.060000       0.940000
       142         1      56.500000      24.500000       0.000000       0.000000         1       1.015510      -2.741853     230.000000         2       1.060000       0.940000
       143         2      89.500000      35.500000       0.000000       0.000000         1       1.043500       4.061836     230.000000         2       1.060000       0.940000
       144         1       0.000000       0.000000       0.000000       0.000000         1       1.016107      -0.660899     230.000000         2       1.060000       0.940000
       145         1      24.000000      14.000000       0.000000       0.000000         1       1.008106      -0.129942     230.000000         2       1.060000       0.940000
       146         2       0.000000       0.000000       0.000000       0.000000         1       1.052800       4.346952     230.000000         2       1.060000       0.940000
       147         2       0.000000       0.000000       0.000000       0.000000         1       1.052800       8.389007     230.000000         2       1.060000       0.940000
       148         1      63.000000      25.000000       0.000000       0.000000         1       1.057719       0.306249     230.000000         2       1.060000       0.940000
       149         2       0.000000       0.000000       0.000000       0.000000         1       1.073500       5.257430     230.000000         2       1.060000       0.940000
       150         1       0.000000       0.000000       0.000000       0.000000         1       0.986926       6.355204     230.000000         2       1.060000       0.940000
       151         1       0.000000       0.000000       0.000000       0.000000         1       1.004833       4.150361     230.000000         2       1.060000       0.940000
       152         2      17.000000       9.000000       0.000000       0.000000         1       1.053500       9.263932     230.000000         2       1.060000       0.940000
       153         2       0.000000       0.000000       0.000000       0.000000         1       1.043500      10.483648     230.000000         2       1.060000       0.940000
       154         1      70.000000       5.000000       0.000000      34.500000         1       0.966417      -1.775727     115.000000         2       1.060000       0.940000
       155         1     200.000000      50.000000       0.000000       0.000000         1       1.017724       6.774358     230.000000         2       1.060000       0.940000
       156         2      75.000000      50.000000       0.000000       0.000000         1       0.963000       5.168796     115.000000         2       1.060000       0.940000
       157         1     123.500000     -24.300000       0.000000       0.000000         1       0.984473     -11.905024     230.000000         2       1.060000       0.940000
       158         1       0.000000       0.000000       0.000000       0.000000         1       0.998709     -11.380706     230.000000         2       1.060000       0.940000
       159         1      33.000000      16.500000       0.000000       0.000000         1       0.986644      -9.798314     230.000000         2       1.060000       0.940000
       160         1       0.000000       0.000000       0.000000       0.000000         1       0.999801     -12.530175     230.000000         2       1.060000       0.940000
       161         1      35.000000      15.000000       0.000000       0.000000         1       1.036082       8.867044     230.000000         2       1.060000       0.940000
       162         1      85.000000      24.000000       0.000000       0.000000         1       0.991820      18.523901     230.000000         2       1.060000       0.940000
       163         1       0.000000       0.400000       0.000000       0.000000         1       1.041011       2.929253     230.000000         2       1.060000       0.940000
       164         1       0.000000       0.000000       0.000000    -212.000000         1       0.983914       9.684462     230.000000         2       1.060000       0.940000
       165         1       0.000000       0.000000       0.000000       0.000000         1       1.000211      26.331973     230.000000         2       1.060000       0.940000
       166         1       0.000000       0.000000       0.000000    -103.000000         1       0.997254      30.243733     230.000000         2       1.060000       0.940000
       167         1     299.900000      95.700000       0.000000       0.000000         1       0.971492      -6.885258     230.000000         2       1.060000       0.940000
       168         1       0.000000       0.000000       0.000000       0.000000         1       1.002431      -4.778923     230.000000         2       1.060000       0.940000
       169         1       0.000000       0.000000       0.000000       0.000000         1       0.987864      -6.656519     230.000000         2       1.060000       0.940000
       170         2     481.800000     205.000000       0.000000       0.000000         1       0.929000       0.107697     115.000000         2       1.060000       0.940000
       171         2     763.600000     291.100000       0.000000       0.000000         1       0.982900      -9.913900     115.000000         2       1.060000       0.940000
       172         1      26.500000       0.000000       0.000000       0.000000         1       1.024466      -6.199582     115.000000         2       1.060000       0.940000
       173         1     163.500000      43.000000       0.000000      53.000000         1       0.983654     -12.728783     115.000000         2       1.060000       0.940000
       174         1       0.000000       0.000000       0.000000       0.000000         1       1.062214      -2.666675     115.000000         2       1.060000       0.940000
       175         1     176.000000      83.000000       0.000000       0.000000         1       0.973081      -7.180314     115.000000         2       1.060000       0.940000
       176         2       5.000000       4.000000       0.000000       0.000000         1       1.052200       4.691246     115.000000         2       1.060000       0.940000
       177         2      28.000000      12.000000       0.000000       0.000000         1       1.007700       0.645671     115.000000         2       1.060000       0.940000
       178         1     427.400000     173.600000       0.000000       0.000000         1       0.939796      -6.536834     115.000000         2       1.060000       0.940000
       179         1      74.000000      29.000000       0.000000      45.000000         1       0.969910      -9.337601     115.000000         2       1.060000       0.940000
       180         1      69.500000      49.300000       0.000000       0.000000         1       0.979330      -3.065068     115.000000         2       1.060000       0.940000
       181         1      73.400000       0.000000       0.000000       0.000000         1       1.051824      -1.303233     230.000000         2       1.060000       0.940000
       182         1     240.700000      89.000000       0.000000       0.000000         1       1.044628      -4.165126     230.000000         2       1.060000       0.940000
       183         1      40.000000       4.000000       0.000000       0.000000         1       0.971645       7.145060     115.000000         2       1.060000       0.940000
       184         1     136.800000      16.600000       0.000000       0.000000         1       1.038589      -6.824498     230.000000         2       1.060000       0.940000
       185         2       0.000000       0.000000       0.000000       0.000000         1       1.052200      -4.310114     230.000000         2       1.060000       0.940000
       186         2      59.800000      24.300000       0.000000       0.000000         1       1.065000       2.194332     230.000000         2       1.060000       0.940000
       187         2      59.800000      24.300000       0.000000       0.000000         1       1.065000       1.418988     230.000000         2       1.060000       0.940000
       188         1     182.600000      43.600000       0.000000       0.000000         1       1.053282      -0.701185     230.000000         2       1.060000       0.940000
       189         1       7.000000       2.000000       0.000000       0.000000         1       1.002757     -26.013343      66.000000         3       1.060000       0.940000
       190         2       0.000000       0.000000       0.000000    -150.000000         1       1.055100     -20.416635     345.000000         3       1.060000       0.940000
       191         2     489.000000      53.000000       0.000000       0.000000         1       1.043500      12.451660     230.000000         3       1.060000       0.940000
       192         1     800.000000      72.000000       0.000000       0.000000         1       0.937458     -10.977566     230.000000         3       1.060000       0.940000
       193         1       0.000000       0.000000       0.000000       0.000000         1       0.998236     -27.470340      66.000000         3       1.060000       0.940000
       194         1       0.000000       0.000000       0.000000       0.000000         1       1.048984     -19.044844     345.000000         3       1.060000       0.940000
       195         1       0.000000       0.000000       0.000000       0.000000         1       1.035903     -20.580840     345.000000         3       1.060000       0.940000
       196         1      10.000000       3.000000       0.000000       0.000000         1       0.973993     -24.228632     115.000000         3       1.060000       0.940000
       197         1      43.000000      14.000000       0.000000       0.000000         1       0.992473     -23.061715     115.000000         3       1.060000       0.940000
       198         2      64.000000      21.000000       0.000000       0.000000         1       1.015000     -20.094334     115.000000         3       1.060000       0.940000
       199         1      35.000000      12.000000       0.000000       0.000000         1       0.954313     -25.446223     115.000000         3       1.060000       0.940000
       200         1      27.000000      12.000000       0.000000       0.000000         1       0.956174     -25.367061     115.000000         3       1.060000       0.940000
       201         1      41.000000      14.000000       0.000000       0.000000         1       0.974032     -29.233120      66.000000         1       1.060000       0.940000
       202         1      38.000000      13.000000       0.000000       0.000000         1       0.990839     -24.969407      66.000000         3       1.060000       0.940000
       203         1      42.000000      14.000000       0.000000       0.000000         1       1.003359     -21.925534     115.000000         3       1.060000       0.940000
       204         1      72.000000      24.000000       0.000000       0.000000         1       0.966709     -29.548671      66.000000         3       1.060000       0.940000
       205         1       0.000000      -5.000000       0.000000       0.000000         1       0.985554     -28.515773      66.000000         3       1.060000       0.940000
       206         1      12.000000       2.000000       0.000000       0.000000         1       1.003768     -28.473222      66.000000         3       1.060000       0.940000
       207         1     -21.000000     -14.200000       0.000000       0.000000         1       1.018555     -28.295079      66.000000         1       1.060000       0.940000
       208         1       7.000000       2.000000       0.000000       0.000000         1       0.999440     -26.998016      66.000000         3       1.060000       0.940000
       209         1      38.000000      13.000000       0.000000       0.000000         1       1.004774     -25.614149      66.000000         3       1.060000       0.940000
       210         1       0.000000       0.000000       0.000000       0.000000         1       0.980462     -23.602843     115.000000         3       1.060000       0.940000
       211         1      96.000000       7.000000       0.000000       0.000000         1       1.001820     -22.971493     115.000000         3       1.060000       0.940000
       212         1       0.000000       0.000000       0.000000       0.000000         1       1.013262     -22.203041     138.000000         3       1.060000       0.940000
       213         2       0.000000       0.000000       0.000000       0.000000         1       1.010000     -11.379229      16.500000         3       1.060000       0.940000
       214         1      22.000000      16.000000       0.000000       0.000000         1       0.991863     -17.237963     138.000000         3       1.060000       0.940000
       215         1      47.000000      26.000000       0.000000       0.000000         1       0.986632     -19.950984     138.000000         3       1.060000       0.940000
       216         1     176.000000     105.000000       0.000000       0.000000         1       0.975110     -22.271381     138.000000         3       1.060000       0.940000
       217         1     100.000000      75.000000       0.000000       0.000000         1       1.021525     -21.986763     138.000000         3       1.060000       0.940000
       218         1     131.000000      96.000000       0.000000       0.000000         1       1.007547     -22.421759     138.000000         3       1.060000       0.940000
       219         1       0.000000       0.000000       0.000000       0.000000         1       1.055420     -20.947381     345.000000         3       1.060000       0.940000
       220         2     285.000000     100.000000       0.000000       0.000000         1       1.008000     -21.519795     138.000000         3       1.060000       0.940000
       221         2     171.000000      70.000000       0.000000       0.000000         1       1.000000     -22.285142     138.000000         3       1.060000       0.940000
       222         2     328.000000     188.000000       0.000000       0.000000         1       1.050000     -22.963879      20.000000         3       1.060000       0.940000
       223         1     428.000000     232.000000       0.000000       0.000000         1       0.996551     -22.495533     138.000000         3       1.060000       0.940000
       224         1     173.000000      99.000000       0.000000       0.000000         1       1.000254     -21.349747     230.000000         3       1.060000       0.940000
       225         1     410.000000      40.000000       0.000000       0.000000         1       0.945276     -11.141551     230.000000         3       1.060000       0.940000
       226         1       0.000000       0.000000       0.000000       0.000000         1       1.018005     -21.405486     230.000000         3       1.060000       0.940000
       227         2     538.000000     369.000000       0.000000       0.000000         1       1.000000     -27.016144      27.000000         3       1.060000       0.940000
       228         1     223.000000     148.000000       0.000000       0.000000         1       1.042356     -20.736935     138.000000         3       1.060000       0.940000
       229         1      96.000000      46.000000       0.000000       0.000000         1       1.049552     -19.741353     138.000000         3       1.060000       0.940000
       230         2       0.000000       0.000000       0.000000       0.000000         1       1.040000     -13.619913      20.000000         3       1.060000       0.940000
       231         1     159.000000     107.000000       0.000000    -300.000000         1       1.053541     -21.020282     345.000000         3       1.060000       0.940000
       232         1     448.000000     143.000000       0.000000       0.000000         1       1.041466     -22.994252     138.000000         3       1.060000       0.940000
       233         2     404.000000     212.000000       0.000000       0.000000         1       1.000000     -25.695865      66.000000         3       1.060000       0.940000
       234         1     572.000000     244.000000       0.000000       0.000000         1       1.038706     -20.690596     138.000000         3       1.060000       0.940000
       235         1     269.000000     157.000000       0.000000       0.000000         1       1.009515     -20.823124     138.000000         3       1.060000       0.940000
       236         2       0.000000       0.000000       0.000000       0.000000         1       1.016500     -15.195199      20.000000         3       1.060000       0.940000
       237         1       0.000000       0.000000       0.000000       0.000000         1       1.055850     -20.897530     345.000000         3       1.060000       0.940000
       238         2     255.000000     149.000000       0.000000    -150.000000         1       1.010000     -20.735342     138.000000         3       1.060000       0.940000
       239         2       0.000000       0.000000       0.000000       0.000000         1       1.000000     -15.656529     138.000000         3       1.060000       0.940000
       240         1       0.000000       0.000000       0.000000    -140.000000         1       1.023776     -19.933893     230.000000         3       1.060000       0.940000
       241         2       0.000000       0.000000       0.000000       0.000000         1       1.050000     -16.303675      20.000000         3       1.060000       0.940000
       242         2       0.000000       0.000000       0.000000       0.000000         1       0.993000     -17.226315     138.000000         3       1.060000       0.940000
       243         2       8.000000       3.000000       0.000000       0.000000         1       1.010000     -18.949247      66.000000         3       1.060000       0.940000
       244         1       0.000000       0.000000       0.000000       0.000000         1       0.992178     -19.887857      66.000000         3       1.060000       0.940000
       245         1      61.000000      30.000000       0.000000       0.000000         1       0.971140     -20.577253      66.000000         3       1.060000       0.940000
       246         1      77.000000      33.000000       0.000000       0.000000         1       0.965191     -21.416127      66.000000         3       1.060000       0.940000
       247         1      61.000000      30.000000       0.000000       0.000000         1       0.969095     -21.330415      66.000000         3       1.060000       0.940000
       248         1      29.000000      14.000000       0.000000      45.600000         1       0.976999     -24.809781      66.000000         3       1.060000       0.940000
       249         1      29.000000      14.000000       0.000000       0.000000         1       0.976227     -25.233346      66.000000         3       1.060000       0.940000
       250         1     -23.000000     -17.000000       0.000000       0.000000         1       1.020532     -23.378950      66.000000         3       1.060000       0.940000
       281         1     -33.100000     -29.400000       0.000000       0.000000         1       1.025125     -19.861083     230.000000         3       1.060000       0.940000
       319         1     115.800000     -24.000000       0.000000       0.000000         1       1.015209       1.487736     230.000000         1       1.060000       0.940000
       320         1       2.400000     -12.600000       0.000000       0.000000         1       1.014590      -2.221413     115.000000         1       1.060000       0.940000
       322         1       2.400000      -3.900000       0.000000       0.000000         1       1.000433     -17.690493     115.000000         1       1.060000       0.940000
       323         1     -14.900000      26.500000       0.000000       0.000000         1       0.980890     -13.748219     230.000000         1       1.060000       0.940000
       324         1      24.700000      -1.200000       0.000000       0.000000         1       0.974945     -23.521830     115.000000         1       1.060000       0.940000
       526         1     145.300000     -34.900000       0.000000       0.000000         1       0.942873     -34.277013     115.000000         1       1.060000       0.940000
       528         1      28.100000     -20.500000       0.000000       0.000000         1       0.972387     -37.542549     115.000000         1       1.060000       0.940000
       531         1      14.000000       2.500000       0.000000       0.000000         1       0.960470     -29.064445     115.000000         1       1.060000       0.940000
       552         1     -11.100000      -1.400000       0.000000       0.000000         1       1.000921     -23.330355     115.000000         1       1.060000       0.940000
       562         1      50.500000      17.400000       0.000000       0.000000         1       0.977728     -27.944172     230.000000         1       1.060000       0.940000
       609         1      29.600000       0.600000       0.000000       0.000000         1       0.958325     -28.759596     115.000000         1       1.060000       0.940000
       664         1    -113.700000      76.700000       0.000000       0.000000         1       1.031028     -16.832788     345.000000         3       1.060000       0.940000
      1190         1     100.310000      29.170000       0.000000       0.000000         1       1.012876       3.924832      86.000000         2       1.060000       0.940000
      1200         1    -100.000000      34.170000       0.000000       0.000000         1       1.024438      -7.503060      86.000000         2       1.060000       0.940000
      1201         1       0.000000       0.000000       0.000000       0.000000         1       1.012197     -15.156394     115.000000         2       1.060000       0.940000
      2040         1       0.000000       0.000000       0.000000       0.000000         1       0.969485     -24.700954     115.000000         3       1.060000       0.940000
      7001         2       0.000000       0.000000       0.000000       0.000000         1       1.050700      10.809195      13.800000         1       1.060000       0.940000
      7002         2       0.000000       0.000000       0.000000       0.000000         1       1.050700      12.501927      13.800000         1       1.060000       0.940000
      7003         2       0.000000       0.000000       0.000000       0.000000         1       1.032300      13.774492      13.800000         1       1.060000       0.940000
      7011         2       0.000000       0.000000       0.000000       0.000000         1       1.014500       5.009125      13.800000         1       1.060000       0.940000
      7012         2       0.000000       0.000000       0.000000       0.000000         1       1.050700      11.589074      13.800000         1       1.060000       0.940000
      7017         2       0.000000       0.000000       0.000000       0.000000         1       1.050700     -10.450931      13.800000         1       1.060000       0.940000
      7023         2       0.000000       0.000000       0.000000       0.000000         1       1.050700       6.161601      13.800000         1       1.060000       0.940000
      7024         2       0.000000       0.000000       0.000000       0.000000         1       1.029000      12.607988      13.800000         1       1.060000       0.940000
      7039         2       0.000000       0.000000       0.000000       0.000000         1       1.050000       2.146198      20.000000         1       1.060000       0.940000
      7044         2       0.000000       0.000000       0.000000       0.000000         1       1.014500     -13.880901      13.800000         1       1.060000       0.940000
      7049         3       0.000000       0.000000       0.000000       0.000000         1       1.050700       0.000000      13.800000         1       1.060000       0.940000
      7055         2       0.000000       0.000000       0.000000       0.000000         1       0.996700      -7.475585      13.800000         1       1.060000       0.940000
      7057         2       0.000000       0.000000       0.000000       0.000000         1       1.021200      -3.410984      13.800000         1       1.060000       0.940000
      7061         2       0.000000       0.000000       0.000000       0.000000         1       1.014500       2.002290      13.800000         1       1.060000       0.940000
      7062         2       0.000000       0.000000       0.000000       0.000000         1       1.001700       5.830544      13.800000         1       1.060000       0.940000
      7071         2       0.000000       0.000000       0.000000       0.000000         1       0.989300     -25.315264      13.800000         1       1.060000       0.940000
      7130         2       0.000000       0.000000       0.000000       0.000000         1       1.050700      19.043782      13.800000         2       1.060000       0.940000
      7139         2       0.000000       0.000000       0.000000       0.000000         1       1.050700       2.768942      13.800000         2       1.060000       0.940000
      7166         2       0.000000       0.000000       0.000000       0.000000         1       1.014500      35.072371      13.800000         2       1.060000       0.940000
      9001         1       0.000000       0.000000       0.000000       0.000000         1       1.011774     -11.234668     115.000000         9       1.060000       0.940000
      9002         2       4.200000       0.000000       0.000000       0.000000         1       0.994500     -18.843734       6.600000         9       1.060000       0.940000
      9003         1       2.710000       0.940000       0.140000       2.400000         1       0.983335     -19.673102       6.600000         9       1.060000       0.940000
      9004         1       0.860000       0.280000       0.000000       0.000000         1       0.976825     -19.810276       6.600000         9       1.060000       0.940000
      9005         1       0.000000       0.000000       0.000000       0.000000         1       1.011711     -11.308078     115.000000         9       1.060000       0.940000
      9006         1       0.000000       0.000000       0.000000       0.000000         1       1.002924     -17.412190       6.600000         9       1.060000       0.940000
      9007         1       0.000000       0.000000       0.000000       0.000000         1       0.991387     -18.673221       6.600000         9       1.060000       0.940000
      9012         1       0.000000       0.000000       0.000000       0.000000         1       1.002280     -17.252921       6.600000         9       1.060000       0.940000
      9021         1       4.750000       1.560000       0.000000       0.000000         1       0.988722     -19.064384       6.600000         9       1.060000       0.940000
      9022         1       1.530000       0.530000       0.080000       0.000000         1       0.964884     -21.636828       0.600000         9       1.060000       0.940000
      9023         1       0.000000       0.000000       0.000000       0.000000         1       0.974704     -19.373550       6.600000         9       1.060000       0.940000
      9024         1       1.350000       0.470000       0.070000       0.000000         1       0.970504     -21.409735       0.600000         9       1.060000       0.940000
      9025         1       0.450000       0.160000       0.020000       0.000000         1       0.964756     -20.434720       0.600000         9       1.060000       0.940000
      9026         1       0.450000       0.160000       0.020000       0.000000         1       0.965606     -20.345459       0.600000         9       1.060000       0.940000
      9031         1       1.840000       0.640000       0.100000       0.000000         1       0.931742     -25.016104       0.600000         9       1.060000       0.940000
      9032         1       1.390000       0.480000       0.070000       0.000000         1       0.944074     -23.827209       0.600000         9       1.060000       0.940000
      9033         1       1.890000       0.650000       0.100000       0.000000         1       0.928799     -25.331372       0.600000         9       1.060000       0.940000
      9034         1       1.550000       0.540000       0.080000       1.720000         1       0.997240     -21.086783       0.600000         9       1.060000       0.940000
      9035         1       1.660000       0.580000       0.090000       0.000000         1       0.950422     -23.172186       0.600000         9       1.060000       0.940000
      9036         1       3.030000       1.000000       0.000000       0.000000         1       0.959699     -22.658299       2.300000         9       1.060000       0.940000
      9037         1       1.860000       0.640000       0.100000       0.000000         1       0.957027     -22.579442       0.600000         9       1.060000       0.940000
      9038         1       2.580000       0.890000       0.140000       0.000000         1       0.939160     -24.411033       0.600000         9       1.060000       0.940000
      9041         1       1.010000       0.350000       0.050000       0.000000         1       0.963555     -21.311849       0.600000         9       1.060000       0.940000
      9042         1       0.810000       0.280000       0.040000       0.000000         1       0.950267     -22.476392       0.600000         9       1.060000       0.940000
      9043         1       1.600000       0.520000       0.000000       0.000000         1       0.964683     -21.414183       2.300000         9       1.060000       0.940000
      9044         1       0.000000       0.000000       0.000000       0.000000         1       0.979007     -19.770177       6.600000         9       1.060000       0.940000
      9051         2      35.810000       0.000000       0.000000       0.000000         1       1.000000     -19.381415      13.800000         9       1.060000       0.940000
      9052         1      30.000000      23.000000       0.000000       0.000000         1       0.978627     -17.232942      13.800000         9       1.060000       0.940000
      9053         2      26.480000       0.000000       0.000000       0.000000         1       1.000000     -17.668442      13.800000         9       1.060000       0.940000
      9054         2       0.000000       0.000000       0.000000       0.000000         1       1.000000      -6.812164      13.800000         9       1.060000       0.940000
      9055         2       0.000000       0.000000       0.000000       0.000000         1       1.000000      -7.523177      13.800000         9       1.060000       0.940000
      9071         1       1.020000       0.350000       0.050000       0.000000         1       0.975431     -20.458605       0.600000         9       1.060000       0.940000
      9072         1       1.020000       0.350000       0.050000       0.000000         1       0.980460     -19.904824       0.600000         9       1.060000       0.940000
      9121         1       3.800000       1.250000       0.000000       0.000000         1       0.979888     -19.277095       6.600000         9       1.060000       0.940000
      9533         1       1.190000       0.410000       0.100000       0.000000         1       1.040517     -18.182256       2.300000         9       1.060000       0.940000
mpc.bus.end

# generator data: bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen
         8       0.000000       9.847655      10.000000     -10.000000       1.015300     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        10       0.000000      20.008657      20.000000     -20.000000       1.020500     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        20       0.000000      20.300406      20.000000     -20.000000       1.001000     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        63       0.000000      24.970238      25.000000     -25.000000       0.958300     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        76       0.000000      34.264931      35.000000      12.000000       0.963200     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        84     375.000000     132.924091     240.000000    -240.000000       1.025000     100.000000       1.000000     475.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        91     155.000000      44.028759      96.000000     -11.000000       1.052000     100.000000       1.000000     255.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        92     290.000000      30.962425     153.000000    -153.000000       1.052000     100.000000       1.000000     390.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
        98      68.000000     -10.693190      56.000000     -30.000000       1.000000     100.000000       1.000000     168.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       108     117.000000      20.641295      77.000000     -24.000000       0.990000     100.000000       1.000000     217.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       119    1930.000000    1050.701029    1500.000000    -500.000000       1.043500     100.000000       1.000000    2030.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       124     240.000000     119.945807     120.000000     -60.000000       1.023300     100.000000       1.000000     340.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       125       0.000000     199.835577     200.000000     -25.000000       1.010300     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       138       0.000000     228.612653     350.000000    -125.000000       1.055000     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       141     281.000000      65.098823      75.000000     -50.000000       1.051000     100.000000       1.000000     381.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       143     696.000000     123.779519     300.000000    -100.000000       1.043500     100.000000       1.000000     796.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       146      84.000000      34.997801      35.000000     -15.000000       1.052800     100.000000       1.000000     184.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       147     217.000000     -49.963858     100.000000     -50.000000       1.052800     100.000000       1.000000     317.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       149     103.000000      49.969669      50.000000     -25.000000       1.073500     100.000000       1.000000     203.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       152     372.000000     -49.927907     175.000000     -50.000000       1.053500     100.000000       1.000000     472.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       153     216.000000     -23.838785      90.000000     -50.000000       1.043500     100.000000       1.000000     316.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       156       0.000000      15.025950      15.000000     -10.000000       0.963000     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       170     205.000000      90.206295      90.000000     -40.000000       0.929000     100.000000       1.000000     305.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       171       0.000000     150.087228     150.000000     -50.000000       0.982900     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       176     228.000000      39.718377      90.000000     -45.000000       1.052200     100.000000       1.000000     328.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       177      84.000000      34.989636      35.000000     -15.000000       1.007700     100.000000       1.000000     184.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       185     200.000000      33.261550      80.000000     -50.000000       1.052200     100.000000       1.000000     300.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       186    1200.000000     237.265437     400.000000    -100.000000       1.065000     100.000000       1.000000    1300.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       187    1200.000000     278.321739     400.000000    -100.000000       1.065000     100.000000       1.000000    1300.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       190     475.000000     -66.911004     300.000000    -300.000000       1.055100     100.000000       1.000000     575.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       191    1973.000000     692.066762    1000.000000   -1000.000000       1.043500     100.000000       1.000000    2073.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       198     424.000000      93.422858     260.000000    -260.000000       1.015000     100.000000       1.000000     524.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       213     272.000000      44.082470     150.000000    -150.000000       1.010000     100.000000       1.000000     372.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       220     100.000000      35.720852      60.000000     -60.000000       1.008000     100.000000       1.000000     200.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       221     450.000000     160.314443     320.000000    -320.000000       1.000000     100.000000       1.000000     550.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       222     250.000000     161.385346     300.000000    -300.000000       1.050000     100.000000       1.000000     350.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       227     303.000000     262.957839     300.000000    -300.000000       1.000000     100.000000       1.000000     403.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       230     345.000000      42.531415     250.000000    -250.000000       1.040000     100.000000       1.000000     445.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       233     300.000000     132.534173     500.000000    -500.000000       1.000000     100.000000       1.000000     400.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       236     600.000000     300.231551     300.000000    -300.000000       1.016500     100.000000       1.000000     700.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       238     250.000000     164.077496     200.000000    -200.000000       1.010000     100.000000       1.000000     350.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       239     550.000000      68.384761     400.000000    -400.000000       1.000000     100.000000       1.000000     650.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       241     575.430000     -35.442457     600.000000    -600.000000       1.050000     100.000000       1.000000     675.430000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       242     170.000000      51.761857     100.000000      40.000000       0.993000     100.000000       1.000000     270.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
       243      84.000000      52.200419      80.000000      40.000000       1.010000     100.000000       1.000000     184.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7001     467.000000     139.607886     210.000000    -210.000000       1.050700     100.000000       1.000000     567.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7002     623.000000      93.422696     280.000000    -280.000000       1.050700     100.000000       1.000000     723.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7003    1210.000000     420.017188     420.000000    -420.000000       1.032300     100.000000       1.000000    1310.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7011     234.000000      51.813989     100.000000    -100.000000       1.014500     100.000000       1.000000     334.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7012     372.000000     200.248716     224.000000    -224.000000       1.050700     100.000000       1.000000     472.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7017     330.000000     348.048024     350.000000       0.000000       1.050700     100.000000       1.000000     430.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7023     185.000000       6.320261     120.000000       0.000000       1.050700     100.000000       1.000000     285.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7024     410.000000     106.669472     224.000000    -224.000000       1.029000     100.000000       1.000000     510.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7039     500.000000     153.345384     200.000000    -200.000000       1.050000     100.000000       1.000000     600.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7044      37.000000      41.562486      42.000000       0.000000       1.014500     100.000000       1.000000     137.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7049     455.946477      38.838399      10.000000       0.000000       1.050700     100.000000       1.000000    2399.005000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7055      45.000000      25.013478      25.000000       0.000000       0.996700     100.000000       1.000000     145.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7057     165.000000      89.906631      90.000000     -90.000000       1.021200     100.000000       1.000000     265.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7061     400.000000     120.635199     150.000000    -150.000000       1.014500     100.000000       1.000000     500.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7062     400.000000     150.005105     150.000000       0.000000       1.001700     100.000000       1.000000     500.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7071     116.000000      86.930218      87.000000       0.000000       0.989300     100.000000       1.000000     216.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7130    1292.000000     324.365709     600.000000    -100.000000       1.050700     100.000000       1.000000    1392.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7139     700.000000     283.926593     325.000000    -125.000000       1.050700     100.000000       1.000000     800.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      7166     553.000000     136.924029     300.000000    -200.000000       1.014500     100.000000       1.000000     653.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      9002       0.000000       2.003778       2.000000      -2.000000       0.994500     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      9051       0.000000      12.197540      17.350000     -17.350000       1.000000     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      9053       0.000000      11.168175      12.830000     -12.800000       1.000000     100.000000       1.000000     100.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      9054      50.000000      22.004776      38.000000     -38.000000       1.000000     100.000000       1.000000     150.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
      9055       8.000000       4.072323       6.000000      -6.000000       1.000000     100.000000       1.000000     108.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000
mpc.gen.end

# branch data: fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax PF* QF* PT* QT*
mpc.branch
        37      9001       0.000060       0.000460       0.000000       0.000000       0.000000      75.000000       1.008200       0.000000         1    -360.000000     360.000000      79.632493       8.726584     -79.628733      -8.697752
      9001      9005       0.000800       0.003480       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      36.202235      -6.460244     -36.191667       6.506217
      9001      9006       0.024390       0.436820       0.000000       0.000000       0.000000       0.000000       0.966800       0.000000         1    -360.000000     360.000000      26.434710      10.363477     -26.255171      -7.147973
      9001      9012       0.036240       0.648980       0.000000       0.000000       0.000000       0.000000       0.979600       0.000000         1    -360.000000     360.000000      16.991787       4.794519     -16.885894      -2.898206
      9005      9051       0.015780       0.374860       0.000000       0.000000       0.000000       0.000000       1.043500       0.000000         1    -360.000000     360.000000      36.035833      -6.832783     -35.810000      12.197540
      9005      9052       0.015780       0.374860       0.000000       0.000000       0.000000       0.000000       0.939100       0.000000         1    -360.000000     360.000000      30.235454      28.593290     -30.000000     -23.000000
      9005      9053       0.016020       0.380460       0.000000       0.000000       0.000000       0.000000       1.043500       0.000000         1    -360.000000     360.000000      27.920380      -7.370295     -27.778268      10.745334
      9005      9054       0.000000       0.152000       0.000000       0.000000       0.000000       0.000000       1.043500       0.000000         1    -360.000000     360.000000     -50.000000     -17.468776      50.000000      22.004776
      9005      9055       0.000000       0.800000       0.000000       0.000000       0.000000       0.000000       1.043500       0.000000         1    -360.000000     360.000000      -8.000000      -3.427652       8.000000       4.072323
      9006      9007       0.055580       0.246660       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       9.469406       2.654995      -9.415963      -2.417818
      9006      9003       0.111180       0.493320       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       8.392883       2.246489      -8.309445      -1.876264
      9006      9003       0.111180       0.493320       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       8.392883       2.246489      -8.309445      -1.876264
      9012      9002       0.076220       0.432860       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       6.523321       0.741575      -6.490617      -0.555845
      9012      9002       0.076220       0.432860       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       6.523321       0.741575      -6.490617      -0.555845
      9002      9021       0.053700       0.070260       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       7.353310       2.569370      -7.320367      -2.526269
      9021      9023       1.106800       0.952780       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       0.952281       0.349930      -0.940628      -0.339899
      9021      9022       0.443640       2.815200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.618086       0.616338      -1.604480      -0.530000
      9002      9024       0.507480       3.220200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.427924       0.546097      -1.415931      -0.470000
      9023      9025       0.666880       3.944000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       0.470372       0.170390      -0.468615      -0.160000
      9023      9026       0.611300       3.615200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       0.470256       0.169508      -0.468648      -0.160000
      9007      9071       0.441200       2.966800       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.073426       0.389358      -1.067573      -0.350000
      9007      9072       0.307920       2.057000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.072112       0.377031      -1.068065      -0.350000
      9007      9003       0.055800       0.246660       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       7.270425       1.651429      -7.238867      -1.511927
      9003      9031       0.736330       4.672400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.961778       0.861860      -1.926814      -0.640000
      9003      9032       0.769780       4.884600       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.472598       0.608234      -1.452389      -0.480000
      9003      9033       0.757320       4.805600       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       2.014263       0.891104      -1.976267      -0.650000
      9003      9044       0.073780       0.063520       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       4.406932       1.583389      -4.390200      -1.568984
      9044      9004       0.038320       0.028940       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       4.390200       1.568984      -4.381510      -1.562421
      9004      9041       0.366140       2.456000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.061306       0.382763      -1.056422      -0.350000
      9004      9042       1.059300       5.453600       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       0.855438       0.327972      -0.846120      -0.280000
      9004      9043       0.156700       1.699400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.604766       0.571686      -1.600000      -0.520000
      9003      9034       0.130060       1.391200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.634824      -1.114205      -1.629559       1.170519
      9003      9035       0.544840       3.457200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.761615       0.708923      -1.741297      -0.580000
      9003      9036       0.154260       1.672900       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       3.047052       1.184921      -3.030000      -1.000000
      9003      9037       0.384900       2.571200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       1.969317       0.758420      -1.951590      -0.640000
      9003      9038       0.441200       2.966800       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000       2.744005       1.162486      -2.703483      -0.890000
      9012      9121       0.235520       0.990360       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       3.839252       1.415055      -3.800000      -1.250000
      9053      9533       0.000000       0.750000       0.000000       0.000000       0.000000       0.000000       0.958300       0.000000         1    -360.000000     360.000000       1.298268       0.422840      -1.298268      -0.410000
         1         5       0.001000       0.006000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     402.066411      96.847108    -400.449269     -87.144252
         2         6       0.001000       0.009000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     158.505124      31.076464    -158.261735     -28.885960
         2         8       0.006000       0.027000       0.054000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     365.110329       9.711889    -357.639813      18.227970
         3         7       0.000000       0.003000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     260.143247     123.699882    -260.143247    -121.196089
         3        19       0.008000       0.069000       0.139000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     139.134215       5.583746    -137.563963      -5.651063
         3       150       0.001000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      92.899202     131.819523     -92.637620    -129.988448
         4        16       0.002000       0.019000       1.127000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     712.546658     -93.091960    -702.969413      64.233723
         5         9       0.006000       0.029000       0.018000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     119.331397      31.430013    -118.448225     -29.002179
         7        12       0.001000       0.009000       0.070000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     180.486898     -65.683463    -180.117564      62.071823
         7       131       0.001000       0.007000       0.014000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      46.035957      95.876511     -45.919987     -96.436260
         8        11       0.013000       0.059500       0.033000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       1.545732      14.416868      -1.512670     -17.635140
         8        14       0.013000       0.042000       0.081000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     293.094081     -36.797183    -282.126374      64.013156
         9        11       0.006000       0.027000       0.013000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      22.448225     -13.997821     -22.407582      12.868928
        11        13       0.008000       0.034000       0.018000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     153.409422      -9.301038    -151.542220      15.430618
        12        21       0.002000       0.015000       0.118000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     420.628393      98.461744    -416.852318     -81.620845
        13        20       0.006000       0.034000       0.016000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      93.542220     -25.430618     -92.978179      27.028962
        14        15       0.014000       0.042000       0.097000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     122.126374    -124.013156    -118.043270     126.231184
        15        37       0.065000       0.248000       0.121000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      19.958102      -5.313571     -19.715303      -6.529722
        15        89       0.099000       0.248000       0.035000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      17.214561      -7.197232     -16.914133       4.214583
        15        90       0.096000       0.363000       0.048000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      13.317101      -3.732094     -13.156767      -0.762045
        16        42       0.002000       0.022000       1.280000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     401.197031    -150.140438    -398.045499      46.818179
        19        21       0.002000       0.018000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -45.936638      40.462162      46.017346     -43.183019
        19        87       0.013000       0.080000       0.151000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     183.500602     -34.811099    -178.858327      48.670439
        20        22       0.016000       0.033000       0.015000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -15.121764      21.036549      15.234081     -22.300811
        20        27       0.069000       0.186000       0.098000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      24.313364       0.518267     -23.886003      -8.934454
        21        24       0.004000       0.034000       0.280000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -227.378449     -65.508603     229.667745      57.495482
        22        23       0.052000       0.111000       0.050000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -96.234081      -0.699189     101.087590       5.821415
        23        25       0.019000       0.039000       0.018000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     126.469033      12.024348    -123.683944      -8.242548
        24       319       0.007000       0.068000       0.134000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     116.775632     -28.203783    -115.800000      24.000000
        25        26       0.036000       0.071000       0.034000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      78.683944      -3.757452     -76.554347       4.481996
        26        27       0.045000       0.120000       0.065000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      46.077821       0.305230     -45.113997      -4.065546
        26       320       0.043000       0.130000       0.014000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       2.476526     -13.787227      -2.400000      12.600000
        33        34       0.000000       0.063000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -121.123109     -23.109092     121.123109      32.234314
        33        38       0.002500       0.012000       0.013000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      85.533775      18.194187     -85.351054     -18.676124
        33        40       0.006000       0.029000       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      47.953649      -0.373216     -47.822187      -1.084893
        33        41       0.007000       0.043000       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -67.364316      -0.711879      67.666951      -0.170978
        34        42       0.001000       0.008000       0.042000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -121.123109     -32.234314     121.266648      28.811959
        35        72       0.012000       0.060000       0.008000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      48.592876       0.520210     -48.295124       0.211701
        35        76       0.006000       0.014000       0.002000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     113.042921      39.175883    -112.140310     -37.257763
        35        77       0.010000       0.029000       0.003000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -48.096961     -10.509150      48.351254      10.958627
        36        88       0.004000       0.027000       0.043000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -113.538835     -35.972041     114.098910      35.381448
        37        38       0.008000       0.047000       0.008000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      49.777953      -8.630768     -49.582295       8.947556
        37        40       0.022000       0.064000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      38.752986     -15.477930     -38.387232      15.812364
        37        41       0.010000       0.036000       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -43.886672     -14.430643      44.088967      13.058759
        37        49       0.017000       0.081000       0.048000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -185.919147      15.805929     191.620148       6.226521
        37        89       0.102000       0.254000       0.033000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -2.051897      -5.538298       2.070334       2.110665
        37        90       0.047000       0.127000       0.016000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -1.590413      -5.925152       1.603267       4.283145
        38        41       0.008000       0.037000       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -104.696999      -1.212718     105.539352       3.008141
        38        43       0.032000       0.087000       0.040000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      84.630349      -7.058714     -82.421145       8.979987
        39        42       0.000600       0.006400       0.404000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     500.000000      80.364941    -498.591658    -109.823102
        40        48       0.026000       0.154000       0.022000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      40.209419       6.272528     -39.792966      -6.058314
        41        42       0.000000       0.029000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -195.323855     -50.438722     195.323855      61.578451
        41        49       0.065000       0.191000       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -67.394148      16.863725      70.377928     -10.252678
        41        51       0.031000       0.089000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -40.577268      17.679075      41.171308     -19.773124
        42        46       0.002000       0.014000       0.806000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     580.046655     -27.385486    -573.878915     -16.574139
        43        44       0.026000       0.072000       0.035000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      10.929494     -16.727866     -10.840259      13.441709
        43        48       0.095000       0.262000       0.032000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -3.936088      -0.619592       3.951701      -2.545965
        43        53       0.013000       0.039000       0.016000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      36.427739      -0.632529     -36.255480      -0.445534
        44        47       0.027000       0.084000       0.039000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     118.807885       2.755314    -115.056508       5.066744
        44        54       0.028000       0.084000       0.037000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -21.537235       9.888459      21.703001     -13.142672
        45        60       0.007000       0.041000       0.312000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -223.354694      24.611005     226.812548     -37.021209
        45        74       0.009000       0.054000       0.411000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     241.741130       0.941725    -236.658920     -12.303674
        46        81       0.005000       0.042000       0.690000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     311.062088     -53.687112    -306.528413      17.952423
        47        73       0.052000       0.145000       0.073000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      26.506353     -12.150676     -26.083504       6.351095
        47       113       0.043000       0.118000       0.013000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      30.550155      -4.716068     -30.122929       4.655118
        48       107       0.025000       0.062000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -5.158735     -10.395720       5.190485       9.766436
        49        51       0.031000       0.094000       0.043000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     101.948400      -6.655144     -99.006788      10.955221
        51        52       0.037000       0.109000       0.049000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      62.835480       3.817904     -61.431668      -4.698553
        52        55       0.027000       0.080000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       0.431668     -23.301447      -0.306209      20.025418
        53        54       0.025000       0.073000       0.035000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -32.744520      -2.554466      33.014878      -0.160256
        54        55       0.035000       0.103000       0.047000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -64.717879      12.302928      66.243508     -12.609142
        55        57       0.065000       0.169000       0.082000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -42.937299       2.954825      44.132670      -8.451220
        57        58       0.046000       0.080000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -10.122840      58.513398      11.739999     -59.394211
        57        63       0.159000       0.537000       0.071000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      32.990170       3.505983     -31.290747      -4.818285
        58        59       0.009000       0.026000       0.005000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -25.739999      58.394211      26.115220     -57.795708
        59        61       0.002000       0.013000       0.015000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -244.115220     -48.204292     245.406167      55.140773
        60        62       0.009000       0.065000       0.485000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -226.812548      37.021209     231.556489     -53.257132
        62        64       0.016000       0.105000       0.203000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     197.193448      44.982989    -190.689957     -21.903043
        62       144       0.001000       0.007000       0.013000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -101.156103      13.169544     101.257079     -13.804839
        63       526       0.026500       0.172000       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     151.980704       6.111996    -145.300000      34.900000
        69       211       0.051000       0.232000       0.028000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -27.451492     -10.721585      27.915054      10.127731
        69        79       0.051000       0.157000       0.023000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -17.304061      -7.092433      17.488820       5.486397
        70        71       0.032000       0.100000       0.062000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -84.367761       1.438676      86.890944       0.667212
        70       528       0.020000       0.123400       0.028000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      28.367761     -21.438676     -28.100000      20.500000
        71        72       0.036000       0.131000       0.068000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -26.233093      11.894562      26.577581     -17.098825
        71        73       0.034000       0.099000       0.047000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -60.657852      22.822901      62.184947     -22.876441
        72        77       0.018000       0.087000       0.011000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -49.338582      -5.036010      49.808558       6.258168
        72       531       0.025600       0.193000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      14.056126       2.923134     -14.000000      -2.500000
        73        76       0.021000       0.057000       0.030000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      27.503070      13.296715     -27.289186     -15.541387
        73        79       0.018000       0.052000       0.018000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -23.402245      -0.886755      23.505392      -0.543329
        74        88       0.004000       0.027000       0.050000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -78.806480     -59.382869      79.187073      56.892578
        74       562       0.028600       0.201300       0.379000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      51.263132     -14.161155     -50.500000     -17.400000
        76        77       0.016000       0.043000       0.004000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -68.570504     -19.935920      69.448666      21.916862
        77        78       0.001000       0.006000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -257.853368     -57.713930     258.574360      61.358086
        77        80       0.014000       0.070000       0.038000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -3.118113      -6.069273       3.122108       2.398527
        77       552       0.089100       0.267600       0.029000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -10.983184      -3.905195      11.100000       1.400000
        77       609       0.078200       0.212700       0.022000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      30.346187       0.554742     -29.600000      -0.600000
        78        79       0.006000       0.022000       0.011000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      79.425640      14.491970     -79.025637     -14.094763
        78        84       0.000000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -338.000000     -75.850056     338.000000     119.924091
        79       211       0.099000       0.375000       0.051000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -9.968575      -4.848305      10.076451       0.238545
        80       211       0.022000       0.107000       0.058000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -31.122108      -9.398527      31.350489       4.772243
        81       194       0.003500       0.033000       0.530000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      11.469292     -76.072979     -11.390417      19.317329
        81       195       0.003500       0.033000       0.530000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     101.773138     -43.054741    -101.427062     -10.458860
        85        86       0.008000       0.064000       0.128000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -92.657145       2.508653      93.368303      -9.338497
        86        87       0.012000       0.093000       0.183000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -116.172301      11.497475     117.873247     -16.301227
        86       323       0.006000       0.048000       0.092000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -14.855769      17.912071      14.900000     -26.500000
        89        91       0.047000       0.119000       0.014000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -29.356201      -6.325248      29.750464       5.803675
        90        92       0.032000       0.174000       0.024000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -54.446500      -3.521101      55.347030       5.823443
        91        94       0.100000       0.253000       0.031000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       8.471208      19.491988      -7.999976     -21.543369
        91        97       0.022000       0.077000       0.039000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      99.378328      18.733096     -97.328323     -15.737874
        92       103       0.019000       0.144000       0.017000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      78.315954       9.651373     -77.243707      -3.365159
        92       105       0.017000       0.092000       0.012000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     140.537016      15.487608    -137.463060      -0.143120
        94        97       0.278000       0.427000       0.043000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       8.685056     -13.121714      -8.131072       9.623768
        97       100       0.022000       0.053000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      43.472804       5.539425     -43.064387      -5.272588
        97       102       0.038000       0.092000       0.012000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      40.190193       2.842959     -39.593772      -2.621910
        97       103       0.048000       0.122000       0.015000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -18.103601      -2.268278      18.256365       1.085207
        98       100       0.024000       0.064000       0.007000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -6.958082      -7.087538       6.980596       6.443373
        98       102       0.034000       0.121000       0.015000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       8.258082      -3.605652      -8.232123       2.196974
        99       107       0.053000       0.135000       0.017000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -52.293464       7.041685      53.807719      -4.882786
        99       108       0.002000       0.004000       0.002000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -10.379254     -10.775639      10.383785      10.588808
        99       109       0.045000       0.354000       0.044000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      28.322983      -0.357484     -27.952707      -0.975527
        99       110       0.050000       0.174000       0.022000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      43.506879      -2.649592     -42.538722       3.900208
       100       102       0.016000       0.038000       0.004000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      36.083791      -1.170785     -35.877788       1.257357
       102       104       0.043000       0.064000       0.027000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      43.563450     -21.793877     -42.569129      20.583371
       103       105       0.019000       0.062000       0.008000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      26.987342       2.279953     -26.855279      -2.690358
       104       108       0.076000       0.130000       0.044000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      31.557089     -15.223036     -30.663373      12.414259
       104       322       0.044000       0.124000       0.015000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       2.412041      -5.360336      -2.400000       3.900000
       105       107       0.012000       0.088000       0.011000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      64.076718       7.257524     -63.598204      -4.883650
       105       110       0.157000       0.400000       0.047000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      50.641620      -4.424046     -46.782914       9.573538
       108       324       0.074000       0.208000       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      25.179588      -2.361772     -24.700000       1.200000
       109       110       0.070000       0.184000       0.021000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -10.289001       4.137867      10.386333      -5.875179
       109       113       0.100000       0.274000       0.031000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -3.895724       1.796590       3.922929      -4.655118
       109       114       0.109000       0.393000       0.036000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      11.437431      -4.958930     -11.275430       2.113550
       110       112       0.142000       0.404000       0.050000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      15.935303      -7.598567     -15.513574       4.056563
       112       114       0.017000       0.042000       0.006000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -4.086426      -4.056563       4.091962       3.499113
       115       122       0.003600       0.019900       0.004000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      52.536392     -69.624053     -52.240396      70.886554
       116       120       0.002000       0.104900       0.001000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -62.675223      68.225480      62.838790     -59.744814
       117       118       0.000100       0.001800       0.017000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -487.680436     287.400975     488.047591    -282.269929
       118       119       0.000000       0.027100       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -577.930415    -342.993960     577.930415     484.554151
       118      1201       0.000000       0.616300       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      29.283172      -9.589924     -29.283172      16.357687
      1201       120       0.000000      -0.369700       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      29.283172     -16.357687     -29.283172      12.297907
       118       121       0.002200       0.291500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      46.499651     -15.146187     -46.438797      23.209303
       119       120       0.000000       0.033900       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     710.555618     348.683377    -710.555618    -153.647439
       119       121       0.000000       0.058200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     541.097595     185.846923    -541.097595     -10.895224
       122       123       0.080800       0.234400       0.029000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      17.828355     -18.375568     -17.310115      17.055092
       122       125       0.096500       0.366900       0.054000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      15.472923     -15.895091     -15.047323      12.202249
       123       124       0.036000       0.107600       0.117000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -67.520682      -1.892793      69.165659      -5.173219
       123       125       0.047600       0.141400       0.149000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       6.830796     -16.562300      -6.769210       1.682223
       125       126       0.000600       0.019700       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -492.983467     103.251105     494.474749     -54.287335
       126       127       0.005900       0.040500       0.250000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -99.076889      -1.704243      99.665445     -19.203839
       126       129       0.011500       0.110600       0.185000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -131.215339       9.754292     133.245645      -8.739634
       126       132       0.019800       0.168800       0.321000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -158.364610      21.339770     163.629265      -8.632991
       126       157       0.005000       0.050000       0.330000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -29.172925      13.340142      29.260167     -44.886621
       126       158       0.007700       0.053800       0.335000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -46.461569     -11.117131      46.630913     -21.082659
       126       169       0.016500       0.115700       0.171000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -88.083417      17.574504      89.482047     -24.623227
       127       128       0.005900       0.057700       0.095000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -171.669004      17.585081     173.436729      -9.821445
       127       134       0.004900       0.033600       0.208000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -137.799393     -52.784729     138.817591      38.499734
       127       168       0.005900       0.057700       0.095000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -170.997049      17.403486     172.750715      -9.777572
       128       130       0.007800       0.077300       0.126000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -234.704463      17.094603     239.023179      12.831205
       128       133       0.002600       0.019300       0.030000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      61.267734      -7.273159     -61.169745       4.987314
       129       130       0.007600       0.075200       0.122000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -232.700055      16.093590     236.829591      12.296882
       129       133       0.002100       0.018600       0.030000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      99.454410      -7.353956     -99.247150       6.175199
       130       132       0.001600       0.016400       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     280.577792      67.917344    -279.291154     -57.391400
       130       151       0.001700       0.016500       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     162.189668      72.210168    -161.670543     -69.834429
       130       167       0.007900       0.079300       0.127000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     275.739691      56.586183    -269.652951      -8.076105
       130       168       0.007800       0.078400       0.125000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     236.197687      12.954493    -231.979601      16.670774
       133       137       0.001700       0.011700       0.289000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -665.570062    -282.028164     674.282567     311.640004
       133       168       0.002600       0.019300       0.030000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -59.137367       4.559245      59.228886      -6.893201
       133       169       0.002100       0.018600       0.030000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     120.276059      62.256264    -119.888439     -61.792871
       133       171       0.000200       0.010100       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     764.848265     204.050143    -763.600000    -141.012772
       134       135       0.004300       0.029300       0.180000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -76.757150      12.314317      77.019077     -29.282739
       134       184       0.003900       0.038100       0.258000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -62.060441     -50.814051      62.256279      25.336585
       135       136       0.009100       0.062300       0.385000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -246.219077     -12.317261     251.533692       7.574593
       136       137       0.012500       0.089000       0.540000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      63.452737     -36.273541     -62.989114     -19.658882
       136       152       0.005600       0.039000       0.953000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -370.186429      10.498948     377.380397     -65.575899
       137       140       0.001500       0.011400       0.284000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     331.057947     -15.778096    -329.558493      -3.842048
       137       181       0.000500       0.003400       0.021000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -91.966708    -133.382949      92.085019     131.874602
       137       186       0.000700       0.015100       0.126000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -471.097975     -94.493012     472.563902     112.062236
       137       188       0.000500       0.003400       0.021000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -431.781280    -125.763728     432.702315     129.710680
       139       172       0.056200       0.224800       0.081000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      18.865181     -14.108363     -18.615270       6.712014
       140       141       0.012000       0.083600       0.123000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -79.176901      -2.890724      79.870033      -5.763917
       140       142       0.015200       0.113200       0.684000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -7.402707     -10.824882       7.507593     -60.866901
       140       145       0.046800       0.336900       0.519000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -15.988354     -14.696299      16.177117     -38.546470
       140       146       0.043000       0.303100       0.463000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -47.953120     -18.438735      48.880052     -25.869938
       140       147       0.048900       0.349200       0.538000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -62.562423     -16.785014      64.391850     -29.229152
       140       182       0.001300       0.008900       0.119000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     154.941998     -47.222298    -154.635261      36.356753
       141       146       0.029100       0.226700       0.342000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -35.713835     -13.781919      36.056722     -21.388973
       142       143       0.006000       0.057000       0.767000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -221.658172     -52.991932     224.527268      -1.059484
       143       145       0.007500       0.077300       0.119000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     103.488260      34.900141    -102.632663     -38.607545
       143       149       0.012700       0.090900       0.135000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -29.903841     -37.342690      30.113056      23.711405
       145       146       0.008500       0.058800       0.087000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -148.078621     -54.133968     150.119291      59.008307
       145       149       0.021800       0.151100       0.223000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -71.592660     -41.468115      72.886944      26.258264
       146       147       0.007300       0.050400       0.074000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -151.056065      23.248404     152.608150     -20.734706
       148       178       0.052300       0.152600       0.074000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      95.948229      49.353190     -90.306923     -40.300433
       148       179       0.137100       0.391900       0.076000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      47.611274       6.491014     -44.691958      -5.972236
       152       153       0.013700       0.095700       0.141000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -22.380397       6.647992      22.468080     -21.536710
       153       161       0.005500       0.028800       0.190000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     107.406227      -2.484764    -106.820418     -14.990130
       154       156       0.174600       0.316100       0.040000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -25.919622      15.653543      27.749499     -16.063351
       154       183       0.080400       0.305400       0.045000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -44.080378      11.568129      45.913932      -8.828985
       155       161       0.011000       0.056800       0.388000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -71.247452     -37.950580      71.820418      -0.009870
       157       159       0.000800       0.009800       0.069000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -363.166797      11.186585     364.257206      -4.531218
       158       159       0.002900       0.028500       0.190000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -90.106220      43.288491      90.423230     -58.896460
       158       160       0.006600       0.044800       0.277000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      43.475307     -22.205833     -43.345578      -4.572321
       162       164       0.002400       0.032600       0.236000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     461.877085      13.996864    -456.656361      33.886804
       162       165       0.001800       0.024500       1.662000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -546.877085     -37.996864     552.384611     -51.920828
       163       164       0.004400       0.051400       3.597000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -221.692802     -46.453851     224.583028    -288.797413
       165       166       0.000200       0.012300       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -552.384611      51.920828     553.000000     -14.074421
       167       169       0.001800       0.017800       0.029000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -30.247049     -87.623895      30.406393      86.416098
       172       173       0.066900       0.484300       0.063000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      24.570569       3.282601     -24.158075      -6.650375
       172       174       0.055800       0.221000       0.031000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -32.455298      -9.994615      33.052555       8.984458
       173       174       0.080700       0.333100       0.049000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -55.970245      -7.184834      58.602357      12.914336
       173       175       0.073900       0.307100       0.043000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -27.383753       9.356286      28.056374     -10.677226
       173       176       0.179900       0.501700       0.069000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -55.987927      12.760435      62.297994      -2.320816
       175       176       0.090400       0.362600       0.048000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -58.255690      -2.941775      61.496135      11.009771
       175       179       0.077000       0.309200       0.054000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      11.103846      -4.107622     -11.001627      -0.578462
       176       177       0.025100       0.082900       0.047000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      99.205871      27.029422     -96.775547     -23.990646
       177       178       0.022200       0.084700       0.050000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     152.775547      46.980282    -147.136785     -30.213314
       178       179       0.049800       0.185500       0.029000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      18.722812     -20.977044     -18.306414      19.883366
       178       180       0.006100       0.029000       0.084000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -208.679104     -82.109209     212.111224      90.688171
       181       138       0.000400       0.020200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     481.316693      -4.935728    -480.479006      47.238912
       181       187       0.000400       0.008300       0.115000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -646.801712    -126.938874     648.366851     146.532314
       184       185       0.002500       0.024500       0.164000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -199.056279     -41.936585     200.000000      33.261550
       186       188       0.000700       0.008600       0.115000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     667.636098     100.903201    -664.813954     -79.132000
       187       188       0.000700       0.008600       0.115000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     491.833149     107.489424    -490.260014    -101.063198
       188       138       0.000400       0.020200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     539.771653       6.884519    -538.720994      46.173741
       189       208       0.033000       0.095000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      17.310784      -2.355866     -17.210617       2.644226
       189       209       0.046000       0.069000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -8.379695       2.690813       8.415130      -2.637659
       190       231       0.000400       0.002200       6.200000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     528.942866    -363.690440    -527.936337    -319.960732
       190       240       0.000000       0.027500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -33.094325     120.320043      33.094325    -116.473293
       191       192       0.003000       0.048000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     831.999397     346.559219    -809.619048      11.526366
       192       225       0.002000       0.009000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       9.619048     -83.526366      -9.458170      84.250315
       193       205       0.045000       0.063000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      28.493506       0.002130     -28.126868       0.511164
       193       208       0.048000       0.127000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -5.970672       1.336665       5.988705      -1.288954
       194       219       0.003100       0.028600       0.500000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     124.723729     -62.500277    -124.250985      11.504731
       194       664       0.002400       0.035500       0.360000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -113.333313      43.182949     113.700000     -76.700000
       195       219       0.003100       0.028600       0.500000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      16.606394     -99.240956     -16.446944      46.036832
       196       197       0.014000       0.040000       0.004000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -57.719004     -24.485380      58.297763      25.752242
       196       210       0.030000       0.081000       0.010000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -13.833866      -3.059181      13.896498       2.273305
       197       198       0.010000       0.060000       0.009000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -90.242447     -20.413555      91.109704      24.710246
       197       211       0.015000       0.040000       0.006000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -11.055316     -19.338687      11.129152      18.938990
       198       202       0.332000       0.688000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      11.678460      -1.542216     -11.231277       2.468909
       198       203       0.009000       0.046000       0.025000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      73.191216      11.208433     -72.709593     -11.292999
       198       210       0.020000       0.073000       0.008000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      90.490511      25.372537     -88.771783     -19.895795
       198       211       0.034000       0.109000       0.032000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      46.497028      -2.703392     -45.783155       1.737793
       199       200       0.076000       0.135000       0.009000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -1.271048      -1.008757       1.272696       0.190442
       199       210       0.040000       0.102000       0.005000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -33.728952     -10.991243      34.279508      11.927156
       200       210       0.081000       0.128000       0.014000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -24.142671      -3.159080      24.664688       2.671094
       201       204       0.124000       0.183000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       3.755553       1.360390      -3.734700      -1.329615
       203       211       0.010000       0.059000       0.008000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      30.709593      -2.707001     -30.615388       2.458660
       204       205       0.046000       0.068000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -29.654750      -6.501319      30.108422       7.171964
       205       206       0.302000       0.446000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -1.981554      -2.683128       2.016146       2.734214
       206       207       0.073000       0.093000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -9.864110      -8.212061       9.983468       8.364119
       206       208       0.240000       0.421000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -4.152036       3.477847       4.221912      -3.355272
       212       215       0.013900       0.077800       0.086000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -42.755603      38.899486      43.257093     -44.693196
       213       214       0.002500       0.038000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     272.000000      44.082470    -270.139220     -15.798615
       214       215       0.001700       0.018500       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     251.381342       9.890954    -250.287326       0.057284
       214       242       0.001500       0.010800       0.002000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -3.242122     -10.092339       3.243805       9.907474
       215       216       0.004500       0.024900       0.026000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     160.030232      18.635911    -158.828047     -14.485382
       216       217       0.004000       0.049700       0.018000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -17.171953     -90.514618      17.522532      93.075636
       217       218       0.000000       0.045600       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      17.135905      31.378367     -17.135905     -30.819794
       217       219       0.000500       0.017700       0.020000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -115.897052    -192.389537     116.136845     198.720788
       217       220       0.002700       0.039500       0.832000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -18.761385      -7.064466      18.804673     -77.980644
       219       237       0.000300       0.001800       5.200000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -56.491559    -305.381211      56.500823    -274.033288
       220       218       0.003700       0.048400       0.430000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      32.931153     -23.158703     -32.891599     -19.995002
       220       221       0.001000       0.029500       0.503000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      46.525139       0.509301     -46.497150     -50.387629
       220       238       0.001600       0.004600       0.402000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -283.260964      36.350898     284.575213     -73.499330
       221       223       0.000300       0.001300       1.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     325.497150     140.702071    -325.070203    -238.507672
       222       237       0.001400       0.051400       0.330000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     -78.000000     -26.614654      78.078158      -7.101593
       224       225       0.010000       0.064000       0.480000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -238.914590     122.629705     246.769003    -117.818758
       224       226       0.001900       0.008100       0.860000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -37.144840    -253.512484      38.012435     169.626935
       225       191       0.001000       0.061000       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -647.310833      -6.431557     652.000603     292.507543
       226       231       0.000500       0.021200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -38.012435    -169.626935      38.158229     175.808592
       227       231       0.000900       0.047200       0.186000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -235.000000    -106.042161     235.581256     116.903313
       228       229       0.001900       0.008700       1.280000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -226.118830    -104.464656     227.034282     -31.379780
       228       231       0.002600       0.091700       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       5.557829     -12.856115      -5.553135      13.021679
       228       234       0.001300       0.028800       0.810000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -2.438999     -30.679229       2.441194     -56.971514
       229       190       0.000000       0.062600       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      20.848541      -9.179099     -20.848541       9.473992
       231       232       0.000200       0.006900       1.364000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     552.898999     102.070745    -552.291224    -230.774274
       231       237       0.000100       0.000600       3.570000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -452.149012    -527.828035     452.431136     132.399792
       232       233       0.001700       0.048500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     104.291224      87.774274    -104.000000     -79.465827
       234       235       0.000200       0.025900       0.144000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      10.268110     109.232884     -10.242539    -121.027186
       234       237       0.000600       0.027200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      13.112475     -65.732878     -13.087490      66.865529
       235       238       0.000200       0.000600       0.800000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000    -258.757461     -35.972814     258.888905     -45.201649
       241       237       0.000500       0.015400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     575.430000     -35.442457    -573.922627      81.869560
       240       281       0.000300       0.004300       0.009000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -33.094325     -30.263205      33.100000      29.400000
       242       245       0.008200       0.085100       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      68.247457      20.869511     -67.823902     -16.473830
       242       247       0.011200       0.072300       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      98.508738      20.984872     -97.356497     -13.546747
       243       244       0.012700       0.035500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      57.195856      30.622338     -56.671834     -29.157552
       243       245       0.032600       0.180400       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      18.804144      18.578081     -18.580843     -17.342390
       244       246       0.019500       0.055100       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      56.671834      29.157552     -55.867233     -26.884039
       245       246       0.015700       0.073200       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      19.569407       3.832362     -19.503210      -3.523726
       245       247       0.036000       0.211900       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       5.835338      -0.016143      -5.822340       0.092650
       246       247       0.026800       0.128500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      -1.629557      -2.592235       1.632254       2.605167
       247       248       0.042800       0.121500       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000      40.546583     -19.151070     -39.630200      21.752485
       248       249       0.035100       0.100400       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000       6.500175      -1.494690      -6.483816       1.541483
       249       250       0.061600       0.185700       0.000000       0.000000       0.000000       0.000000       0.000000       0.000000         1    -360.000000     360.000000     -22.516184     -15.541483      23.000000      17.000000
         3         1       0.000000       0.052000       0.000000       0.000000       0.000000       0.000000       0.947000       0.000000         1    -360.000000     360.000000      25.066411      49.723065     -25.066411     -48.268651
         3         2       0.000000       0.052000       0.000000       0.000000       0.000000       0.000000       0.956000       0.000000         1    -360.000000     360.000000     -39.789733      15.724942      39.789733     -14.849934
         3         4       0.000000       0.005000       0.000000       0.000000       0.000000       0.000000       0.971000       0.000000         1    -360.000000     360.000000     712.546658     -68.792977    -712.546658      93.091960
         7         5       0.000000       0.039000       0.000000       0.000000       0.000000       0.000000       0.948000       0.000000         1    -360.000000     360.000000      71.882128      78.298257     -71.882128     -74.285761
         7         6       0.000000       0.039000       0.000000       0.000000       0.000000       0.000000       0.959000       0.000000         1    -360.000000     360.000000     -38.261735      12.704784      38.261735     -12.114040
        10        11       0.000000       0.089000       0.000000       0.000000       0.000000       0.000000       1.046000       0.000000         1    -360.000000     360.000000     -21.510830     -32.715466      21.510830      34.148889
        12        10       0.000000       0.053000       0.000000       0.000000       0.000000       0.000000       0.985000       0.000000         1    -360.000000     360.000000     131.489170     -10.727202    -131.489170      19.724122
        15        17       0.019400       0.031100       0.000000       0.000000       0.000000       0.000000       0.956100       0.000000         1    -360.000000     360.000000     241.753666     -80.226021    -231.000000      97.465146
        16        15       0.001000       0.038000       0.000000       0.000000       0.000000       0.000000       0.971000       0.000000         1    -360.000000     360.000000     301.772382      85.906715    -300.900160     -52.762266
        21        20       0.000000       0.014000       0.000000       0.000000       0.000000       0.000000       0.952000       0.000000         1    -360.000000     360.000000     521.213421     189.312467    -521.213421    -148.283372
        24        23       0.000000       0.064000       0.000000       0.000000       0.000000       0.000000       0.943000       0.000000         1    -360.000000     360.000000      63.556623      28.390956     -63.556623     -25.664223
        36        35       0.000000       0.047000       0.000000       0.000000       0.000000       0.000000       1.010000       0.000000         1    -360.000000     360.000000     113.538835      35.972041    -113.538835     -29.186943
        45        44       0.000000       0.020000       0.000000       0.000000       0.000000       0.000000       1.008000       0.000000         1    -360.000000     360.000000     244.430391      30.186324    -244.430391     -18.376755
        45        46       0.000000       0.021000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -262.816827     -55.739055     262.816827      70.261251
        62        61       0.000000       0.059000       0.000000       0.000000       0.000000       0.000000       0.975000       0.000000         1    -360.000000     360.000000      72.406167      92.352198     -72.406167     -84.870096
        63        64       0.000000       0.038000       0.000000       0.000000       0.000000       0.000000       1.017000       0.000000         1    -360.000000     360.000000    -190.689957      -6.323473     190.689957      21.903043
        73        74       0.000000       0.024400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -264.202268     -66.884616     264.202268      85.847697
        81        88       0.000000       0.020000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     193.285983     101.175297    -193.285983     -92.274026
        85        99       0.000000       0.048000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000      92.657145      -2.508653     -92.657145       6.741030
        86       102       0.000000       0.048000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000      37.659767     -20.071048     -37.659767      20.961455
        87        94       0.000000       0.046000       0.000000       0.000000       0.000000       0.000000       1.015000       0.000000         1    -360.000000     360.000000      60.985080     -32.369213     -60.985080      34.665083
       114       207       0.000000       0.149000       0.000000       0.000000       0.000000       0.000000       0.967000       0.000000         1    -360.000000     360.000000     -11.016532      -5.612663      11.016532       5.835881
       116       124       0.005200       0.017400       0.000000       0.000000       0.000000       0.000000       1.010000       0.000000         1    -360.000000     360.000000      62.675223     -68.225480     -62.241761      69.675908
       121       115       0.000000       0.028000       0.000000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000      52.536392     -67.314079     -52.536392      69.624053
       122       157       0.000500       0.019500       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -210.160882     -48.415896     210.406629      58.000036
       130       131       0.000000       0.018000       0.000000       0.000000       0.000000       0.000000       1.052200       0.000000         1    -360.000000     360.000000     -45.919987     -94.324592      45.919987      96.436260
       130       150       0.000000       0.014000       0.000000       0.000000       0.000000       0.000000       1.052200       0.000000         1    -360.000000     360.000000     -92.637620    -126.326298      92.637620     129.988448
       132       170       0.001000       0.040200       0.000000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000     115.661889      66.024391    -115.468107     -58.234380
       141       174       0.002400       0.060300       0.000000       0.000000       0.000000       0.000000       0.975000       0.000000         1    -360.000000     360.000000      91.843802      26.644659     -91.654912     -21.898794
       142       175       0.002400       0.049800      -0.087000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     157.650579      89.358834    -156.904530     -65.273377
       143       144       0.000000       0.083300       0.000000       0.000000       0.000000       0.000000       1.035000       0.000000         1    -360.000000     360.000000     101.257079      -5.378956    -101.257079      13.804839
       143       148       0.001300       0.037100       0.000000       0.000000       0.000000       0.000000       0.956500       0.000000         1    -360.000000     360.000000     207.131233      97.160509    -206.559503     -80.844204
       145       180       0.000500       0.018200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     282.126826     158.756097    -281.611224    -139.988171
       151       170       0.001000       0.039200       0.000000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000     161.670543      69.834429    -161.331893     -56.559325
       153       183       0.002700       0.063900       0.000000       0.000000       0.000000       0.000000       1.073000       0.000000         1    -360.000000     360.000000      86.125693       0.182689     -85.913932       4.828985
       155       156       0.000800       0.025600       0.000000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000     102.843658      21.923803    -102.749499     -18.910699
       159       117       0.000000       0.016000       0.000000       0.000000       0.000000       0.000000       1.050600       0.000000         1    -360.000000     360.000000    -487.680436      46.927678     487.680436      -3.381784
       160       124       0.001200       0.039600       0.000000       0.000000       0.000000       0.000000       0.975000       0.000000         1    -360.000000     360.000000      43.345578       4.572321     -43.323898      -3.856881
       163       137       0.001300       0.038400      -0.057000       0.000000       0.000000       0.000000       0.980000       0.000000         1    -360.000000     360.000000     221.692802      46.053851    -221.105436     -22.363338
       164       155       0.000900       0.023100      -0.033000       0.000000       0.000000       0.000000       0.956000       0.000000         1    -360.000000     360.000000     232.073333      49.676249    -231.596207     -33.973223
       182       139       0.000300       0.013100       0.000000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000     -86.064739    -125.356753      86.134819     128.416898
       189       210       0.000000       0.252000       0.000000       0.000000       0.000000       0.000000       1.030000       0.000000         1    -360.000000     360.000000     -15.931089      -2.334946      15.931089       3.024241
       193       196       0.000000       0.237000       0.000000       0.000000       0.000000       0.000000       1.030000       0.000000         1    -360.000000     360.000000     -22.522834      -1.338795      22.522834       2.623296
       195       212       0.000800       0.036600       0.000000       0.000000       0.000000       0.000000       0.985000       0.000000         1    -360.000000     360.000000      84.820668     109.699816     -84.681586    -103.336802
       200       248       0.000000       0.220000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000      -4.130025      -9.031362       4.130025       9.268677
       201        69       0.000000       0.098000       0.000000       0.000000       0.000000       0.000000       1.030000       0.000000         1    -360.000000     360.000000     -44.755553     -15.360390      44.755553      17.814017
       202       211       0.000000       0.128000       0.000000       0.000000       0.000000       0.000000       1.010000       0.000000         1    -360.000000     360.000000     -26.768723     -15.468909      26.768723      16.740178
       204      2040       0.020000       0.204000      -0.012000       0.000000       0.000000       0.000000       1.050000       0.000000         1    -360.000000     360.000000     -38.610550     -16.169067      39.027924      21.498800
       209       198       0.026000       0.211000       0.000000       0.000000       0.000000       0.000000       1.030000       0.000000         1    -360.000000     360.000000     -46.415130     -10.362341      47.033081      15.377249
       211       212       0.003000       0.012200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -126.841326     -62.014141     127.437189      64.437316
       218       219       0.001000       0.035400      -0.010000       0.000000       0.000000       0.000000       0.970000       0.000000         1    -360.000000     360.000000     -80.972495     -45.185204      81.052644      49.118860
       223       224       0.001200       0.019500      -0.364000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    -102.929797       6.507672     103.059430      31.882779
       229       230       0.001000       0.033200       0.000000       0.000000       0.000000       0.000000       1.020000       0.000000         1    -360.000000     360.000000    -343.882822      -5.441121     345.000000      42.531415
       234       236       0.000500       0.016000       0.000000       0.000000       0.000000       0.000000       1.070000       0.000000         1    -360.000000     360.000000    -597.821779    -230.528491     600.000000     300.231551
       238       239       0.000500       0.016000       0.000000       0.000000       0.000000       0.000000       1.020000       0.000000         1    -360.000000     360.000000    -548.464118     -19.236525     550.000000      68.384761
       196      2040       0.000100       0.020000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000      39.030036      21.921265     -39.027924     -21.498800
       119      1190       0.001000       0.023000       0.000000       0.000000       0.000000       0.000000       1.022300       0.000000         1    -360.000000     360.000000     100.416373      31.616579    -100.310000     -29.170000
       120      1200       0.000000       0.023000       0.000000       0.000000       0.000000       0.000000       0.928400       0.000000         1    -360.000000     360.000000    -100.000000      36.617461     100.000000     -34.170000
      7002         2       0.001000       0.014600       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     623.000000      93.422696    -619.405187     -40.938419
      7003         3       0.000000       0.010540       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    1210.000000     420.017188   -1210.000000    -257.758181
      7061        61       0.000000       0.023800       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     400.000000     120.635199    -400.000000     -80.270678
      7062        62       0.000000       0.032140       0.000000       0.000000       0.000000       0.000000       0.950000       0.000000         1    -360.000000     360.000000     400.000000     150.005105    -400.000000     -97.247600
      7166       166       0.000000       0.015400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     553.000000     136.924029    -553.000000     -88.360767
      7024        24       0.000000       0.028900       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     410.000000     106.669472    -410.000000     -57.682655
      7001         1       0.000000       0.019530       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     467.000000     139.607886    -467.000000     -97.578457
      7130       130       0.000000       0.019300       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000    1292.000000     324.365709   -1292.000000     -14.145385
      7011        11       0.000000       0.019230       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     234.000000      51.813989    -234.000000     -41.081639
      7023        23       0.000000       0.023000       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     185.000000       6.320261    -185.000000       0.818460
      7049        49       0.000000       0.012400       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     455.946477      38.838399    -455.946477     -15.318699
      7139       139       0.000000       0.016700       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     700.000000     283.926593    -700.000000    -197.608535
      7012        12       0.000000       0.031200       0.000000       0.000000       0.000000       0.000000       1.000000       0.000000         1    -360.000000     360.000000     372.000000     200.248716    -372.000000    -149.806365
      7017        17       0.000000       0.016540       0.000000       0.000000       0.000000       0.000000       0.942000       0.000000         1    -360.000000     360.000000     330.000000     348.048024    -330.000000    -317.465146
      7039        39       0.000000       0.031590       0.000000       0.000000       0.000000       0.000000       0.965000       0.000000         1    -360.000000     360.000000     500.000000     153.345384    -500.000000     -80.364941
      7057        57       0.000000       0.053470       0.000000       0.000000       0.000000       0.000000       0.950000       0.000000         1    -360.000000     360.000000     165.000000      89.906631    -165.000000     -73.568161
      7044        44       0.000000       0.181810       0.000000       0.000000       0.000000       0.000000       0.942000       0.000000         1    -360.000000     360.000000      37.000000      41.562486     -37.000000     -36.708728
      7055        55       0.000000       0.196070       0.000000       0.000000       0.000000       0.000000       0.942000       0.000000         1    -360.000000     360.000000      45.000000      25.013478     -45.000000     -20.371102
      7071        71       0.000000       0.068960       0.000000       0.000000       0.000000       0.000000       0.956500       0.000000         1    -360.000000     360.000000     116.000000      86.930218    -116.000000     -73.384675
mpc.branch.end

